&HEAD CHID='a21_corner', TITLE='Stage A assigned canopy patches and synthetic wood facade' /
&MESH IJK=48,48,48, XB=0,24,0,24,0,24 /
&TIME T_END=180 /
&MISC RND_SEED=4321, BNDF_DEFAULT=F /
&WIND SPEED=3., DIRECTION=225. /
&REAC FUEL='FUEL VAPOR', C=2.10, H=6.20, O=2.16, SOOT_YIELD=0.01, HEAT_OF_COMBUSTION=17425., IDEAL=T /

&SPEC ID='WATER VAPOR' /

&MATL ID                    = 'GENERIC VEGETATION'
      DENSITY               = 500.
      CONDUCTIVITY          = 0.2
      SPECIFIC_HEAT_RAMP    = 'c_v'
      A                     = 1040.
      E                     = 61041.
      NU_SPEC               = 0.75
      SPEC_ID               = 'FUEL VAPOR'
      NU_MATL               = 0.25
      MATL_ID               = 'CHAR'
      HEAT_OF_REACTION      = 418. /

&MATL ID                    = 'CHAR'
      DENSITY               = 300.
      CONDUCTIVITY          = 0.052
      SPECIFIC_HEAT_RAMP    = 'c_v'
      SURFACE_OXIDATION_MODEL = T
      A                  = 465.
      E                  = 68000. 
      SPEC_ID               = 'PRODUCTS','AIR'
      NU_SPEC               = 8.13,-7.17
      MATL_ID               = 'ASH'
      NU_MATL               = 0.04
      HEAT_OF_REACTION      = -25000. /

&MATL ID                    = 'ASH'
      DENSITY               = 67.
      CONDUCTIVITY          = 0.1
      SPECIFIC_HEAT_RAMP    = 'c_v' /

&RAMP ID='c_v', T=  0., F=1.1 /
&RAMP ID='c_v', T=200., F=2.0 /
&RAMP ID='c_v', T=800., F=2.0 /


&SURF ID                        = 'foliage'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT         = 0.14
      SURFACE_VOLUME_RATIO      = 3940.
      LENGTH                    = 0.05
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'small roundwood'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT         = 0.14
      SURFACE_VOLUME_RATIO      = 2667.
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'medium roundwood'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT         = 0.14
      SURFACE_VOLUME_RATIO      = 888.
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'large roundwood'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT         = 0.14
      SURFACE_VOLUME_RATIO      = 500.
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /


&PART ID='foliage', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=10, SURF_ID='foliage'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS', STATIC=.TRUE., COLOR='FOREST GREEN' /
&PART ID='small roundwood', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=10, SURF_ID='small roundwood'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE DIAMETER', STATIC=.TRUE., COLOR='BROWN' /
&PART ID='medium roundwood', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=10, SURF_ID='medium roundwood'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE DIAMETER', STATIC=.TRUE., COLOR='BROWN' /
&PART ID='large roundwood', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=10, SURF_ID='large roundwood'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE DIAMETER', STATIC=.TRUE., COLOR='BROWN' /
&INIT PART_ID='foliage', XYZ=11,12,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=1.683 /
&INIT PART_ID='small roundwood', XYZ=11,12,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.289 /
&INIT PART_ID='medium roundwood', XYZ=11,12,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.263 /
&INIT PART_ID='large roundwood', XYZ=11,12,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.394 /
&MATL ID='wall wood', DENSITY=500., CONDUCTIVITY=.12, SPECIFIC_HEAT=1.7 /
&SURF ID='HOUSE', MATL_ID='wall wood', THICKNESS=.02, HRRPUA=200., IGNITION_TEMPERATURE=350., TAU_Q=1. /
&OBST XB=16,16.5,8,16,0,6, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=16,22,16,16.5,0,6, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.5,22,7.5,16.5,6,6.5, SURF_ID='HOUSE', BNDF_OBST=T /
&SURF ID='IGNITOR', HRRPUA=1000., RAMP_Q='source' /
&RAMP ID='source', T=0., F=0. /
&RAMP ID='source', T=2., F=1. /
&RAMP ID='source', T=20., F=1. /
&RAMP ID='source', T=21., F=0. /
&VENT XB=10,12,11,13,0,0, SURF_ID='IGNITOR' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='INCIDENT HEAT FLUX' /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&BNDF QUANTITY='BURNING RATE' /
&DEVC ID='house_max', QUANTITY='WALL TEMPERATURE', SURF_ID='HOUSE', XB=15,25,7,17,0,7, SPATIAL_STATISTIC='MAX', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='house_burn_max', QUANTITY='BURNING RATE', SURF_ID='HOUSE', XB=15,25,7,17,0,7, SPATIAL_STATISTIC='MAX', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='p8.5_0.5_temp', XYZ=16.,8.5,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p8.5_0.5_rad_in', XYZ=16.,8.5,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p8.5_0.5_conv', XYZ=16.,8.5,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p8.5_0.5_burn', XYZ=16.,8.5,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p8.5_1.5_temp', XYZ=16.,8.5,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p8.5_1.5_rad_in', XYZ=16.,8.5,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p8.5_1.5_conv', XYZ=16.,8.5,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p8.5_1.5_burn', XYZ=16.,8.5,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p8.5_2.5_temp', XYZ=16.,8.5,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p8.5_2.5_rad_in', XYZ=16.,8.5,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p8.5_2.5_conv', XYZ=16.,8.5,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p8.5_2.5_burn', XYZ=16.,8.5,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p8.5_3.5_temp', XYZ=16.,8.5,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p8.5_3.5_rad_in', XYZ=16.,8.5,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p8.5_3.5_conv', XYZ=16.,8.5,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p8.5_3.5_burn', XYZ=16.,8.5,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p8.5_4.5_temp', XYZ=16.,8.5,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p8.5_4.5_rad_in', XYZ=16.,8.5,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p8.5_4.5_conv', XYZ=16.,8.5,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p8.5_4.5_burn', XYZ=16.,8.5,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p8.5_5.5_temp', XYZ=16.,8.5,5.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p8.5_5.5_rad_in', XYZ=16.,8.5,5.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p8.5_5.5_conv', XYZ=16.,8.5,5.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p8.5_5.5_burn', XYZ=16.,8.5,5.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p9.5_0.5_temp', XYZ=16.,9.5,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p9.5_0.5_rad_in', XYZ=16.,9.5,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p9.5_0.5_conv', XYZ=16.,9.5,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p9.5_0.5_burn', XYZ=16.,9.5,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p9.5_1.5_temp', XYZ=16.,9.5,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p9.5_1.5_rad_in', XYZ=16.,9.5,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p9.5_1.5_conv', XYZ=16.,9.5,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p9.5_1.5_burn', XYZ=16.,9.5,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p9.5_2.5_temp', XYZ=16.,9.5,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p9.5_2.5_rad_in', XYZ=16.,9.5,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p9.5_2.5_conv', XYZ=16.,9.5,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p9.5_2.5_burn', XYZ=16.,9.5,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p9.5_3.5_temp', XYZ=16.,9.5,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p9.5_3.5_rad_in', XYZ=16.,9.5,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p9.5_3.5_conv', XYZ=16.,9.5,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p9.5_3.5_burn', XYZ=16.,9.5,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p9.5_4.5_temp', XYZ=16.,9.5,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p9.5_4.5_rad_in', XYZ=16.,9.5,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p9.5_4.5_conv', XYZ=16.,9.5,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p9.5_4.5_burn', XYZ=16.,9.5,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p9.5_5.5_temp', XYZ=16.,9.5,5.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p9.5_5.5_rad_in', XYZ=16.,9.5,5.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p9.5_5.5_conv', XYZ=16.,9.5,5.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p9.5_5.5_burn', XYZ=16.,9.5,5.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p10.5_0.5_temp', XYZ=16.,10.5,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p10.5_0.5_rad_in', XYZ=16.,10.5,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p10.5_0.5_conv', XYZ=16.,10.5,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p10.5_0.5_burn', XYZ=16.,10.5,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p10.5_1.5_temp', XYZ=16.,10.5,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p10.5_1.5_rad_in', XYZ=16.,10.5,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p10.5_1.5_conv', XYZ=16.,10.5,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p10.5_1.5_burn', XYZ=16.,10.5,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p10.5_2.5_temp', XYZ=16.,10.5,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p10.5_2.5_rad_in', XYZ=16.,10.5,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p10.5_2.5_conv', XYZ=16.,10.5,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p10.5_2.5_burn', XYZ=16.,10.5,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p10.5_3.5_temp', XYZ=16.,10.5,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p10.5_3.5_rad_in', XYZ=16.,10.5,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p10.5_3.5_conv', XYZ=16.,10.5,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p10.5_3.5_burn', XYZ=16.,10.5,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p10.5_4.5_temp', XYZ=16.,10.5,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p10.5_4.5_rad_in', XYZ=16.,10.5,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p10.5_4.5_conv', XYZ=16.,10.5,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p10.5_4.5_burn', XYZ=16.,10.5,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p10.5_5.5_temp', XYZ=16.,10.5,5.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p10.5_5.5_rad_in', XYZ=16.,10.5,5.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p10.5_5.5_conv', XYZ=16.,10.5,5.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p10.5_5.5_burn', XYZ=16.,10.5,5.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p11.5_0.5_temp', XYZ=16.,11.5,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p11.5_0.5_rad_in', XYZ=16.,11.5,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p11.5_0.5_conv', XYZ=16.,11.5,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p11.5_0.5_burn', XYZ=16.,11.5,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p11.5_1.5_temp', XYZ=16.,11.5,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p11.5_1.5_rad_in', XYZ=16.,11.5,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p11.5_1.5_conv', XYZ=16.,11.5,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p11.5_1.5_burn', XYZ=16.,11.5,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p11.5_2.5_temp', XYZ=16.,11.5,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p11.5_2.5_rad_in', XYZ=16.,11.5,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p11.5_2.5_conv', XYZ=16.,11.5,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p11.5_2.5_burn', XYZ=16.,11.5,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p11.5_3.5_temp', XYZ=16.,11.5,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p11.5_3.5_rad_in', XYZ=16.,11.5,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p11.5_3.5_conv', XYZ=16.,11.5,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p11.5_3.5_burn', XYZ=16.,11.5,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p11.5_4.5_temp', XYZ=16.,11.5,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p11.5_4.5_rad_in', XYZ=16.,11.5,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p11.5_4.5_conv', XYZ=16.,11.5,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p11.5_4.5_burn', XYZ=16.,11.5,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p11.5_5.5_temp', XYZ=16.,11.5,5.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p11.5_5.5_rad_in', XYZ=16.,11.5,5.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p11.5_5.5_conv', XYZ=16.,11.5,5.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p11.5_5.5_burn', XYZ=16.,11.5,5.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p12.5_0.5_temp', XYZ=16.,12.5,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p12.5_0.5_rad_in', XYZ=16.,12.5,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p12.5_0.5_conv', XYZ=16.,12.5,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p12.5_0.5_burn', XYZ=16.,12.5,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p12.5_1.5_temp', XYZ=16.,12.5,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p12.5_1.5_rad_in', XYZ=16.,12.5,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p12.5_1.5_conv', XYZ=16.,12.5,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p12.5_1.5_burn', XYZ=16.,12.5,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p12.5_2.5_temp', XYZ=16.,12.5,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p12.5_2.5_rad_in', XYZ=16.,12.5,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p12.5_2.5_conv', XYZ=16.,12.5,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p12.5_2.5_burn', XYZ=16.,12.5,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p12.5_3.5_temp', XYZ=16.,12.5,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p12.5_3.5_rad_in', XYZ=16.,12.5,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p12.5_3.5_conv', XYZ=16.,12.5,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p12.5_3.5_burn', XYZ=16.,12.5,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p12.5_4.5_temp', XYZ=16.,12.5,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p12.5_4.5_rad_in', XYZ=16.,12.5,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p12.5_4.5_conv', XYZ=16.,12.5,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p12.5_4.5_burn', XYZ=16.,12.5,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p12.5_5.5_temp', XYZ=16.,12.5,5.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p12.5_5.5_rad_in', XYZ=16.,12.5,5.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p12.5_5.5_conv', XYZ=16.,12.5,5.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p12.5_5.5_burn', XYZ=16.,12.5,5.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p13.5_0.5_temp', XYZ=16.,13.5,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p13.5_0.5_rad_in', XYZ=16.,13.5,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p13.5_0.5_conv', XYZ=16.,13.5,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p13.5_0.5_burn', XYZ=16.,13.5,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p13.5_1.5_temp', XYZ=16.,13.5,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p13.5_1.5_rad_in', XYZ=16.,13.5,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p13.5_1.5_conv', XYZ=16.,13.5,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p13.5_1.5_burn', XYZ=16.,13.5,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p13.5_2.5_temp', XYZ=16.,13.5,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p13.5_2.5_rad_in', XYZ=16.,13.5,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p13.5_2.5_conv', XYZ=16.,13.5,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p13.5_2.5_burn', XYZ=16.,13.5,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p13.5_3.5_temp', XYZ=16.,13.5,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p13.5_3.5_rad_in', XYZ=16.,13.5,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p13.5_3.5_conv', XYZ=16.,13.5,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p13.5_3.5_burn', XYZ=16.,13.5,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p13.5_4.5_temp', XYZ=16.,13.5,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p13.5_4.5_rad_in', XYZ=16.,13.5,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p13.5_4.5_conv', XYZ=16.,13.5,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p13.5_4.5_burn', XYZ=16.,13.5,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p13.5_5.5_temp', XYZ=16.,13.5,5.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p13.5_5.5_rad_in', XYZ=16.,13.5,5.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p13.5_5.5_conv', XYZ=16.,13.5,5.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p13.5_5.5_burn', XYZ=16.,13.5,5.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p14.5_0.5_temp', XYZ=16.,14.5,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p14.5_0.5_rad_in', XYZ=16.,14.5,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p14.5_0.5_conv', XYZ=16.,14.5,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p14.5_0.5_burn', XYZ=16.,14.5,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p14.5_1.5_temp', XYZ=16.,14.5,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p14.5_1.5_rad_in', XYZ=16.,14.5,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p14.5_1.5_conv', XYZ=16.,14.5,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p14.5_1.5_burn', XYZ=16.,14.5,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p14.5_2.5_temp', XYZ=16.,14.5,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p14.5_2.5_rad_in', XYZ=16.,14.5,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p14.5_2.5_conv', XYZ=16.,14.5,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p14.5_2.5_burn', XYZ=16.,14.5,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p14.5_3.5_temp', XYZ=16.,14.5,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p14.5_3.5_rad_in', XYZ=16.,14.5,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p14.5_3.5_conv', XYZ=16.,14.5,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p14.5_3.5_burn', XYZ=16.,14.5,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p14.5_4.5_temp', XYZ=16.,14.5,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p14.5_4.5_rad_in', XYZ=16.,14.5,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p14.5_4.5_conv', XYZ=16.,14.5,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p14.5_4.5_burn', XYZ=16.,14.5,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p14.5_5.5_temp', XYZ=16.,14.5,5.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p14.5_5.5_rad_in', XYZ=16.,14.5,5.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p14.5_5.5_conv', XYZ=16.,14.5,5.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p14.5_5.5_burn', XYZ=16.,14.5,5.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p15.5_0.5_temp', XYZ=16.,15.5,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p15.5_0.5_rad_in', XYZ=16.,15.5,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p15.5_0.5_conv', XYZ=16.,15.5,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p15.5_0.5_burn', XYZ=16.,15.5,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p15.5_1.5_temp', XYZ=16.,15.5,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p15.5_1.5_rad_in', XYZ=16.,15.5,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p15.5_1.5_conv', XYZ=16.,15.5,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p15.5_1.5_burn', XYZ=16.,15.5,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p15.5_2.5_temp', XYZ=16.,15.5,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p15.5_2.5_rad_in', XYZ=16.,15.5,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p15.5_2.5_conv', XYZ=16.,15.5,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p15.5_2.5_burn', XYZ=16.,15.5,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p15.5_3.5_temp', XYZ=16.,15.5,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p15.5_3.5_rad_in', XYZ=16.,15.5,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p15.5_3.5_conv', XYZ=16.,15.5,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p15.5_3.5_burn', XYZ=16.,15.5,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p15.5_4.5_temp', XYZ=16.,15.5,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p15.5_4.5_rad_in', XYZ=16.,15.5,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p15.5_4.5_conv', XYZ=16.,15.5,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p15.5_4.5_burn', XYZ=16.,15.5,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='p15.5_5.5_temp', XYZ=16.,15.5,5.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='p15.5_5.5_rad_in', XYZ=16.,15.5,5.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='p15.5_5.5_conv', XYZ=16.,15.5,5.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='p15.5_5.5_burn', XYZ=16.,15.5,5.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='wall_depth_0.005', XYZ=16,12.5,2.5, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.005 /
&DEVC ID='wall_depth_0.01', XYZ=16,12.5,2.5, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.01 /
&DEVC ID='wall_depth_0.015', XYZ=16,12.5,2.5, IOR=-1, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.015 /
&DEVC ID='mass foliage', QUANTITY='MPUV', PART_ID='foliage', XB=0,24,0,24,0,24, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='mass small roundwood', QUANTITY='MPUV', PART_ID='small roundwood', XB=0,24,0,24,0,24, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='mass medium roundwood', QUANTITY='MPUV', PART_ID='medium roundwood', XB=0,24,0,24,0,24, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='mass large roundwood', QUANTITY='MPUV', PART_ID='large roundwood', XB=0,24,0,24,0,24, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&SLCF PBY=12., QUANTITY='TEMPERATURE' /
&SLCF PBY=12., QUANTITY='VELOCITY' /
&DUMP DT_DEVC=.5, DT_HRR=.5, DT_BNDF=2., DT_SLCF=2., DT_PART=5., DT_RESTART=100000., SMOKE3D=F /
&TAIL /
