&HEAD CHID='c21_santa_rosa_east_03', TITLE='Stage A assigned canopy patches and synthetic wood facade' /
&MESH IJK=96,96,48, XB=0,48,0,48,0,24 /
&TIME T_END=90 /
&MISC RND_SEED=4321, BNDF_DEFAULT=F /
&WIND SPEED=3, DIRECTION=270 /
&REAC FUEL='FUEL VAPOR', C=2.10, H=6.20, O=2.16, SOOT_YIELD=0.01, HEAT_OF_COMBUSTION=17425., IDEAL=T /

&SPEC ID='WATER VAPOR' /

&MATL ID                    = 'GENERIC VEGETATION'
      DENSITY               = 500.
      CONDUCTIVITY          = 0.2
      SPECIFIC_HEAT_RAMP    = 'c_v'
      A                     = 1040.
      E                     = 61041.
      NU_SPEC               = 0.75
      SPEC_ID               = 'FUEL VAPOR'
      NU_MATL               = 0.25
      MATL_ID               = 'CHAR'
      HEAT_OF_REACTION      = 418. /

&MATL ID                    = 'CHAR'
      DENSITY               = 300.
      CONDUCTIVITY          = 0.052
      SPECIFIC_HEAT_RAMP    = 'c_v'
      SURFACE_OXIDATION_MODEL = T
      A                  = 465.
      E                  = 68000. 
      SPEC_ID               = 'PRODUCTS','AIR'
      NU_SPEC               = 8.13,-7.17
      MATL_ID               = 'ASH'
      NU_MATL               = 0.04
      HEAT_OF_REACTION      = -25000. /

&MATL ID                    = 'ASH'
      DENSITY               = 67.
      CONDUCTIVITY          = 0.1
      SPECIFIC_HEAT_RAMP    = 'c_v' /

&RAMP ID='c_v', T=  0., F=1.1 /
&RAMP ID='c_v', T=200., F=2.0 /
&RAMP ID='c_v', T=800., F=2.0 /


&SURF ID                        = 'foliage'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT = 0.14
      SURFACE_VOLUME_RATIO      = 3940.
      LENGTH                    = 0.05
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'small roundwood'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT = 0.14
      SURFACE_VOLUME_RATIO      = 2667.
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'medium roundwood'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT = 0.14
      SURFACE_VOLUME_RATIO      = 888.
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'large roundwood'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT = 0.14
      SURFACE_VOLUME_RATIO      = 500.
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /


&PART ID='foliage', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=1, SURF_ID='foliage'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE WEIGHTING FACTOR','PARTICLE DIAMETER','INCIDENT HEAT FLUX','PARTICLE CONVECTIVE HEAT FLUX', STATIC=.TRUE., COLOR='FOREST GREEN' /
&PART ID='small roundwood', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=1, SURF_ID='small roundwood'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE WEIGHTING FACTOR','PARTICLE DIAMETER','INCIDENT HEAT FLUX','PARTICLE CONVECTIVE HEAT FLUX', STATIC=.TRUE., COLOR='BROWN' /
&PART ID='medium roundwood', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=1, SURF_ID='medium roundwood'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE WEIGHTING FACTOR','PARTICLE DIAMETER','INCIDENT HEAT FLUX','PARTICLE CONVECTIVE HEAT FLUX', STATIC=.TRUE., COLOR='BROWN' /
&PART ID='large roundwood', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=1, SURF_ID='large roundwood'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE WEIGHTING FACTOR','PARTICLE DIAMETER','INCIDENT HEAT FLUX','PARTICLE CONVECTIVE HEAT FLUX', STATIC=.TRUE., COLOR='BROWN' /








&MATL ID='wall wood', DENSITY=500., CONDUCTIVITY=.12, SPECIFIC_HEAT=1.7 /
&SURF ID='HOUSE', MATL_ID='wall wood', THICKNESS=.02, HRRPUA=200., IGNITION_TEMPERATURE=350., TAU_Q=1. /

&SURF ID='IGNITOR', HRRPUA=1000., RAMP_Q='source' /
&RAMP ID='source', T=0., F=0. /
&RAMP ID='source', T=2., F=1. /
&RAMP ID='source', T=20., F=1. /
&RAMP ID='source', T=21., F=0. /


&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='INCIDENT HEAT FLUX' /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&BNDF QUANTITY='BURNING RATE' /









































































































































































































&SLCF PBY=12., QUANTITY='TEMPERATURE' /
&SLCF PBY=12., QUANTITY='VELOCITY' /
&DUMP DT_DEVC=.5, DT_HRR=.5, DT_BNDF=2., DT_SLCF=2., DT_PART=.5, DT_RESTART=10., SMOKE3D=F /

! Artificial crown-contact initialization; no ground-fire or ember representation.
&PART ID='contact ignitor', SAMPLING_FACTOR=1, SURF_ID='contact burner', STATIC=T, AGE=21., QUANTITIES='PARTICLE TEMPERATURE' /
&SURF ID='contact burner', TMP_FRONT=1500., EMISSIVITY=1., HRRPUA=60., RAMP_T='contact', RAMP_Q='contact', RADIUS=.01, GEOMETRY='SPHERICAL' /
&RAMP ID='contact', T=0., F=0. /
&RAMP ID='contact', T=.1, F=1. /
&RAMP ID='contact', T=20., F=1. /
&RAMP ID='contact', T=20.1, F=0. /



































&OBST XB=22.5,32.5,15.5,16.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=17.0,32.5,16.0,16.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=17.0,32.5,16.5,17.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=17.0,32.5,17.0,17.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=17.0,32.5,17.5,18.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=17.0,32.5,18.0,18.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=17.5,32.5,18.5,19.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=17.5,32.5,19.0,19.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=17.5,32.5,19.5,20.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=16.0,31.5,20.0,20.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=16.0,31.5,20.5,21.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=16.0,31.5,21.0,21.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=16.0,31.5,21.5,22.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=16.0,32.0,22.0,22.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=16.0,32.0,22.5,23.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=16.0,32.0,23.0,23.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=16.0,32.0,23.5,24.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.0,24.0,24.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.0,24.5,25.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.0,25.0,25.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.0,25.5,26.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.0,26.0,26.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.0,26.5,27.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.5,27.0,27.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.5,27.5,28.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.5,28.0,28.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.5,28.5,29.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.5,29.0,29.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.5,29.5,30.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.5,30.0,30.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.5,30.5,31.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,32.5,31.0,31.5,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&OBST XB=15.0,28.0,31.5,32.0,0,5, SURF_ID='HOUSE', BNDF_OBST=T /
&DEVC ID='q0_temp', XYZ=15.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q0_rad_in', XYZ=15.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q0_conv', XYZ=15.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q0_burn', XYZ=15.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q1_temp', XYZ=15.0,24.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q1_rad_in', XYZ=15.0,24.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q1_conv', XYZ=15.0,24.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q1_burn', XYZ=15.0,24.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q2_temp', XYZ=15.0,24.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q2_rad_in', XYZ=15.0,24.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q2_conv', XYZ=15.0,24.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q2_burn', XYZ=15.0,24.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q3_temp', XYZ=15.0,24.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q3_rad_in', XYZ=15.0,24.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q3_conv', XYZ=15.0,24.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q3_burn', XYZ=15.0,24.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q4_temp', XYZ=15.0,24.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q4_rad_in', XYZ=15.0,24.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q4_conv', XYZ=15.0,24.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q4_burn', XYZ=15.0,24.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q5_temp', XYZ=15.0,24.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q5_rad_in', XYZ=15.0,24.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q5_conv', XYZ=15.0,24.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q5_burn', XYZ=15.0,24.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q6_temp', XYZ=15.25,24.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q6_rad_in', XYZ=15.25,24.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q6_conv', XYZ=15.25,24.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q6_burn', XYZ=15.25,24.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q7_temp', XYZ=15.25,24.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q7_rad_in', XYZ=15.25,24.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q7_conv', XYZ=15.25,24.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q7_burn', XYZ=15.25,24.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q8_temp', XYZ=15.25,24.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q8_rad_in', XYZ=15.25,24.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q8_conv', XYZ=15.25,24.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q8_burn', XYZ=15.25,24.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q9_temp', XYZ=15.25,24.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q9_rad_in', XYZ=15.25,24.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q9_conv', XYZ=15.25,24.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q9_burn', XYZ=15.25,24.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q10_temp', XYZ=15.25,24.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q10_rad_in', XYZ=15.25,24.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q10_conv', XYZ=15.25,24.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q10_burn', XYZ=15.25,24.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q11_temp', XYZ=15.0,24.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q11_rad_in', XYZ=15.0,24.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q11_conv', XYZ=15.0,24.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q11_burn', XYZ=15.0,24.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q12_temp', XYZ=15.0,24.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q12_rad_in', XYZ=15.0,24.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q12_conv', XYZ=15.0,24.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q12_burn', XYZ=15.0,24.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q13_temp', XYZ=15.0,24.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q13_rad_in', XYZ=15.0,24.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q13_conv', XYZ=15.0,24.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q13_burn', XYZ=15.0,24.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q14_temp', XYZ=15.0,24.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q14_rad_in', XYZ=15.0,24.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q14_conv', XYZ=15.0,24.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q14_burn', XYZ=15.0,24.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q15_temp', XYZ=15.0,24.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q15_rad_in', XYZ=15.0,24.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q15_conv', XYZ=15.0,24.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q15_burn', XYZ=15.0,24.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q16_temp', XYZ=15.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q16_rad_in', XYZ=15.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q16_conv', XYZ=15.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q16_burn', XYZ=15.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q17_temp', XYZ=15.0,25.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q17_rad_in', XYZ=15.0,25.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q17_conv', XYZ=15.0,25.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q17_burn', XYZ=15.0,25.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q18_temp', XYZ=15.0,25.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q18_rad_in', XYZ=15.0,25.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q18_conv', XYZ=15.0,25.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q18_burn', XYZ=15.0,25.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q19_temp', XYZ=15.0,25.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q19_rad_in', XYZ=15.0,25.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q19_conv', XYZ=15.0,25.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q19_burn', XYZ=15.0,25.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q20_temp', XYZ=15.0,25.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q20_rad_in', XYZ=15.0,25.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q20_conv', XYZ=15.0,25.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q20_burn', XYZ=15.0,25.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q21_temp', XYZ=15.0,25.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q21_rad_in', XYZ=15.0,25.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q21_conv', XYZ=15.0,25.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q21_burn', XYZ=15.0,25.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q22_temp', XYZ=15.0,25.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q22_rad_in', XYZ=15.0,25.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q22_conv', XYZ=15.0,25.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q22_burn', XYZ=15.0,25.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q23_temp', XYZ=15.0,25.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q23_rad_in', XYZ=15.0,25.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q23_conv', XYZ=15.0,25.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q23_burn', XYZ=15.0,25.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q24_temp', XYZ=15.0,25.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q24_rad_in', XYZ=15.0,25.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q24_conv', XYZ=15.0,25.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q24_burn', XYZ=15.0,25.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q25_temp', XYZ=15.0,25.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q25_rad_in', XYZ=15.0,25.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q25_conv', XYZ=15.0,25.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q25_burn', XYZ=15.0,25.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q26_temp', XYZ=15.0,25.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q26_rad_in', XYZ=15.0,25.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q26_conv', XYZ=15.0,25.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q26_burn', XYZ=15.0,25.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q27_temp', XYZ=15.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q27_rad_in', XYZ=15.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q27_conv', XYZ=15.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q27_burn', XYZ=15.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q28_temp', XYZ=15.0,26.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q28_rad_in', XYZ=15.0,26.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q28_conv', XYZ=15.0,26.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q28_burn', XYZ=15.0,26.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q29_temp', XYZ=15.0,26.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q29_rad_in', XYZ=15.0,26.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q29_conv', XYZ=15.0,26.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q29_burn', XYZ=15.0,26.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q30_temp', XYZ=15.0,26.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q30_rad_in', XYZ=15.0,26.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q30_conv', XYZ=15.0,26.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q30_burn', XYZ=15.0,26.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q31_temp', XYZ=15.0,26.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q31_rad_in', XYZ=15.0,26.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q31_conv', XYZ=15.0,26.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q31_burn', XYZ=15.0,26.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q32_temp', XYZ=15.0,26.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q32_rad_in', XYZ=15.0,26.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q32_conv', XYZ=15.0,26.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q32_burn', XYZ=15.0,26.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q33_temp', XYZ=15.0,26.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q33_rad_in', XYZ=15.0,26.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q33_conv', XYZ=15.0,26.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q33_burn', XYZ=15.0,26.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q34_temp', XYZ=15.0,26.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q34_rad_in', XYZ=15.0,26.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q34_conv', XYZ=15.0,26.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q34_burn', XYZ=15.0,26.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q35_temp', XYZ=15.0,26.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q35_rad_in', XYZ=15.0,26.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q35_conv', XYZ=15.0,26.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q35_burn', XYZ=15.0,26.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q36_temp', XYZ=15.0,26.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q36_rad_in', XYZ=15.0,26.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q36_conv', XYZ=15.0,26.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q36_burn', XYZ=15.0,26.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q37_temp', XYZ=15.0,26.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q37_rad_in', XYZ=15.0,26.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q37_conv', XYZ=15.0,26.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q37_burn', XYZ=15.0,26.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q38_temp', XYZ=15.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q38_rad_in', XYZ=15.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q38_conv', XYZ=15.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q38_burn', XYZ=15.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q39_temp', XYZ=15.0,27.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q39_rad_in', XYZ=15.0,27.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q39_conv', XYZ=15.0,27.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q39_burn', XYZ=15.0,27.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q40_temp', XYZ=15.0,27.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q40_rad_in', XYZ=15.0,27.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q40_conv', XYZ=15.0,27.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q40_burn', XYZ=15.0,27.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q41_temp', XYZ=15.0,27.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q41_rad_in', XYZ=15.0,27.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q41_conv', XYZ=15.0,27.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q41_burn', XYZ=15.0,27.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q42_temp', XYZ=15.0,27.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q42_rad_in', XYZ=15.0,27.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q42_conv', XYZ=15.0,27.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q42_burn', XYZ=15.0,27.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q43_temp', XYZ=15.0,27.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q43_rad_in', XYZ=15.0,27.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q43_conv', XYZ=15.0,27.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q43_burn', XYZ=15.0,27.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q44_temp', XYZ=15.0,27.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q44_rad_in', XYZ=15.0,27.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q44_conv', XYZ=15.0,27.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q44_burn', XYZ=15.0,27.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q45_temp', XYZ=15.0,27.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q45_rad_in', XYZ=15.0,27.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q45_conv', XYZ=15.0,27.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q45_burn', XYZ=15.0,27.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q46_temp', XYZ=15.0,27.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q46_rad_in', XYZ=15.0,27.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q46_conv', XYZ=15.0,27.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q46_burn', XYZ=15.0,27.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q47_temp', XYZ=15.0,27.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q47_rad_in', XYZ=15.0,27.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q47_conv', XYZ=15.0,27.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q47_burn', XYZ=15.0,27.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q48_temp', XYZ=15.0,27.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q48_rad_in', XYZ=15.0,27.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q48_conv', XYZ=15.0,27.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q48_burn', XYZ=15.0,27.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q49_temp', XYZ=15.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q49_rad_in', XYZ=15.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q49_conv', XYZ=15.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q49_burn', XYZ=15.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q50_temp', XYZ=15.0,28.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q50_rad_in', XYZ=15.0,28.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q50_conv', XYZ=15.0,28.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q50_burn', XYZ=15.0,28.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q51_temp', XYZ=15.0,28.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q51_rad_in', XYZ=15.0,28.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q51_conv', XYZ=15.0,28.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q51_burn', XYZ=15.0,28.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q52_temp', XYZ=15.0,28.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q52_rad_in', XYZ=15.0,28.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q52_conv', XYZ=15.0,28.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q52_burn', XYZ=15.0,28.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q53_temp', XYZ=15.0,28.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q53_rad_in', XYZ=15.0,28.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q53_conv', XYZ=15.0,28.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q53_burn', XYZ=15.0,28.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q54_temp', XYZ=15.0,28.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q54_rad_in', XYZ=15.0,28.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q54_conv', XYZ=15.0,28.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q54_burn', XYZ=15.0,28.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q55_temp', XYZ=15.0,28.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q55_rad_in', XYZ=15.0,28.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q55_conv', XYZ=15.0,28.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q55_burn', XYZ=15.0,28.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q56_temp', XYZ=15.0,28.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q56_rad_in', XYZ=15.0,28.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q56_conv', XYZ=15.0,28.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q56_burn', XYZ=15.0,28.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q57_temp', XYZ=15.0,28.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q57_rad_in', XYZ=15.0,28.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q57_conv', XYZ=15.0,28.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q57_burn', XYZ=15.0,28.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q58_temp', XYZ=15.0,28.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q58_rad_in', XYZ=15.0,28.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q58_conv', XYZ=15.0,28.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q58_burn', XYZ=15.0,28.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q59_temp', XYZ=15.0,28.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q59_rad_in', XYZ=15.0,28.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q59_conv', XYZ=15.0,28.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q59_burn', XYZ=15.0,28.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q60_temp', XYZ=15.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q60_rad_in', XYZ=15.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q60_conv', XYZ=15.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q60_burn', XYZ=15.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q61_temp', XYZ=15.0,29.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q61_rad_in', XYZ=15.0,29.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q61_conv', XYZ=15.0,29.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q61_burn', XYZ=15.0,29.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q62_temp', XYZ=15.0,29.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q62_rad_in', XYZ=15.0,29.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q62_conv', XYZ=15.0,29.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q62_burn', XYZ=15.0,29.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q63_temp', XYZ=15.0,29.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q63_rad_in', XYZ=15.0,29.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q63_conv', XYZ=15.0,29.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q63_burn', XYZ=15.0,29.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q64_temp', XYZ=15.0,29.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q64_rad_in', XYZ=15.0,29.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q64_conv', XYZ=15.0,29.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q64_burn', XYZ=15.0,29.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q65_temp', XYZ=15.0,29.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q65_rad_in', XYZ=15.0,29.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q65_conv', XYZ=15.0,29.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q65_burn', XYZ=15.0,29.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q66_temp', XYZ=15.0,29.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q66_rad_in', XYZ=15.0,29.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q66_conv', XYZ=15.0,29.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q66_burn', XYZ=15.0,29.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q67_temp', XYZ=15.0,29.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q67_rad_in', XYZ=15.0,29.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q67_conv', XYZ=15.0,29.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q67_burn', XYZ=15.0,29.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q68_temp', XYZ=15.0,29.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q68_rad_in', XYZ=15.0,29.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q68_conv', XYZ=15.0,29.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q68_burn', XYZ=15.0,29.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q69_temp', XYZ=15.0,29.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q69_rad_in', XYZ=15.0,29.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q69_conv', XYZ=15.0,29.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q69_burn', XYZ=15.0,29.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q70_temp', XYZ=15.0,29.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q70_rad_in', XYZ=15.0,29.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q70_conv', XYZ=15.0,29.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q70_burn', XYZ=15.0,29.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q71_temp', XYZ=15.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q71_rad_in', XYZ=15.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q71_conv', XYZ=15.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q71_burn', XYZ=15.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q72_temp', XYZ=15.0,30.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q72_rad_in', XYZ=15.0,30.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q72_conv', XYZ=15.0,30.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q72_burn', XYZ=15.0,30.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q73_temp', XYZ=15.0,30.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q73_rad_in', XYZ=15.0,30.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q73_conv', XYZ=15.0,30.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q73_burn', XYZ=15.0,30.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q74_temp', XYZ=15.0,30.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q74_rad_in', XYZ=15.0,30.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q74_conv', XYZ=15.0,30.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q74_burn', XYZ=15.0,30.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q75_temp', XYZ=15.0,30.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q75_rad_in', XYZ=15.0,30.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q75_conv', XYZ=15.0,30.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q75_burn', XYZ=15.0,30.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q76_temp', XYZ=15.0,30.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q76_rad_in', XYZ=15.0,30.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q76_conv', XYZ=15.0,30.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q76_burn', XYZ=15.0,30.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q77_temp', XYZ=15.0,30.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q77_rad_in', XYZ=15.0,30.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q77_conv', XYZ=15.0,30.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q77_burn', XYZ=15.0,30.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q78_temp', XYZ=15.0,30.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q78_rad_in', XYZ=15.0,30.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q78_conv', XYZ=15.0,30.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q78_burn', XYZ=15.0,30.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q79_temp', XYZ=15.0,30.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q79_rad_in', XYZ=15.0,30.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q79_conv', XYZ=15.0,30.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q79_burn', XYZ=15.0,30.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q80_temp', XYZ=15.0,30.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q80_rad_in', XYZ=15.0,30.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q80_conv', XYZ=15.0,30.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q80_burn', XYZ=15.0,30.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q81_temp', XYZ=15.0,30.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q81_rad_in', XYZ=15.0,30.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q81_conv', XYZ=15.0,30.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q81_burn', XYZ=15.0,30.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q82_temp', XYZ=15.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q82_rad_in', XYZ=15.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q82_conv', XYZ=15.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q82_burn', XYZ=15.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q83_temp', XYZ=15.0,31.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q83_rad_in', XYZ=15.0,31.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q83_conv', XYZ=15.0,31.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q83_burn', XYZ=15.0,31.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q84_temp', XYZ=15.0,31.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q84_rad_in', XYZ=15.0,31.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q84_conv', XYZ=15.0,31.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q84_burn', XYZ=15.0,31.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q85_temp', XYZ=15.0,31.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q85_rad_in', XYZ=15.0,31.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q85_conv', XYZ=15.0,31.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q85_burn', XYZ=15.0,31.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q86_temp', XYZ=15.0,31.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q86_rad_in', XYZ=15.0,31.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q86_conv', XYZ=15.0,31.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q86_burn', XYZ=15.0,31.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q87_temp', XYZ=15.0,31.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q87_rad_in', XYZ=15.0,31.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q87_conv', XYZ=15.0,31.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q87_burn', XYZ=15.0,31.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q88_temp', XYZ=15.0,31.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q88_rad_in', XYZ=15.0,31.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q88_conv', XYZ=15.0,31.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q88_burn', XYZ=15.0,31.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q89_temp', XYZ=15.0,31.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q89_rad_in', XYZ=15.0,31.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q89_conv', XYZ=15.0,31.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q89_burn', XYZ=15.0,31.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q90_temp', XYZ=15.0,31.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q90_rad_in', XYZ=15.0,31.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q90_conv', XYZ=15.0,31.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q90_burn', XYZ=15.0,31.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q91_temp', XYZ=15.0,31.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q91_rad_in', XYZ=15.0,31.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q91_conv', XYZ=15.0,31.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q91_burn', XYZ=15.0,31.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q92_temp', XYZ=15.0,31.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q92_rad_in', XYZ=15.0,31.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q92_conv', XYZ=15.0,31.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q92_burn', XYZ=15.0,31.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q93_temp', XYZ=15.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q93_rad_in', XYZ=15.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q93_conv', XYZ=15.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q93_burn', XYZ=15.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q94_temp', XYZ=15.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q94_rad_in', XYZ=15.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q94_conv', XYZ=15.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q94_burn', XYZ=15.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q95_temp', XYZ=15.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q95_rad_in', XYZ=15.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q95_conv', XYZ=15.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q95_burn', XYZ=15.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q96_temp', XYZ=15.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q96_rad_in', XYZ=15.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q96_conv', XYZ=15.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q96_burn', XYZ=15.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q97_temp', XYZ=15.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q97_rad_in', XYZ=15.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q97_conv', XYZ=15.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q97_burn', XYZ=15.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q98_temp', XYZ=15.75,24.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q98_rad_in', XYZ=15.75,24.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q98_conv', XYZ=15.75,24.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q98_burn', XYZ=15.75,24.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q99_temp', XYZ=15.75,24.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q99_rad_in', XYZ=15.75,24.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q99_conv', XYZ=15.75,24.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q99_burn', XYZ=15.75,24.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q100_temp', XYZ=15.75,24.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q100_rad_in', XYZ=15.75,24.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q100_conv', XYZ=15.75,24.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q100_burn', XYZ=15.75,24.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q101_temp', XYZ=15.75,24.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q101_rad_in', XYZ=15.75,24.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q101_conv', XYZ=15.75,24.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q101_burn', XYZ=15.75,24.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q102_temp', XYZ=15.75,24.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q102_rad_in', XYZ=15.75,24.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q102_conv', XYZ=15.75,24.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q102_burn', XYZ=15.75,24.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q103_temp', XYZ=15.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q103_rad_in', XYZ=15.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q103_conv', XYZ=15.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q103_burn', XYZ=15.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q104_temp', XYZ=15.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q104_rad_in', XYZ=15.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q104_conv', XYZ=15.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q104_burn', XYZ=15.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q105_temp', XYZ=15.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q105_rad_in', XYZ=15.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q105_conv', XYZ=15.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q105_burn', XYZ=15.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q106_temp', XYZ=15.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q106_rad_in', XYZ=15.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q106_conv', XYZ=15.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q106_burn', XYZ=15.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q107_temp', XYZ=15.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q107_rad_in', XYZ=15.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q107_conv', XYZ=15.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q107_burn', XYZ=15.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q108_temp', XYZ=16.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q108_rad_in', XYZ=16.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q108_conv', XYZ=16.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q108_burn', XYZ=16.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q109_temp', XYZ=16.0,20.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q109_rad_in', XYZ=16.0,20.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q109_conv', XYZ=16.0,20.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q109_burn', XYZ=16.0,20.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q110_temp', XYZ=16.0,20.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q110_rad_in', XYZ=16.0,20.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q110_conv', XYZ=16.0,20.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q110_burn', XYZ=16.0,20.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q111_temp', XYZ=16.0,20.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q111_rad_in', XYZ=16.0,20.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q111_conv', XYZ=16.0,20.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q111_burn', XYZ=16.0,20.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q112_temp', XYZ=16.0,20.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q112_rad_in', XYZ=16.0,20.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q112_conv', XYZ=16.0,20.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q112_burn', XYZ=16.0,20.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q113_temp', XYZ=16.0,20.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q113_rad_in', XYZ=16.0,20.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q113_conv', XYZ=16.0,20.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q113_burn', XYZ=16.0,20.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q114_temp', XYZ=16.25,20.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q114_rad_in', XYZ=16.25,20.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q114_conv', XYZ=16.25,20.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q114_burn', XYZ=16.25,20.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q115_temp', XYZ=16.25,20.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q115_rad_in', XYZ=16.25,20.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q115_conv', XYZ=16.25,20.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q115_burn', XYZ=16.25,20.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q116_temp', XYZ=16.25,20.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q116_rad_in', XYZ=16.25,20.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q116_conv', XYZ=16.25,20.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q116_burn', XYZ=16.25,20.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q117_temp', XYZ=16.25,20.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q117_rad_in', XYZ=16.25,20.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q117_conv', XYZ=16.25,20.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q117_burn', XYZ=16.25,20.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q118_temp', XYZ=16.25,20.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q118_rad_in', XYZ=16.25,20.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q118_conv', XYZ=16.25,20.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q118_burn', XYZ=16.25,20.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q119_temp', XYZ=16.0,20.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q119_rad_in', XYZ=16.0,20.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q119_conv', XYZ=16.0,20.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q119_burn', XYZ=16.0,20.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q120_temp', XYZ=16.0,20.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q120_rad_in', XYZ=16.0,20.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q120_conv', XYZ=16.0,20.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q120_burn', XYZ=16.0,20.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q121_temp', XYZ=16.0,20.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q121_rad_in', XYZ=16.0,20.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q121_conv', XYZ=16.0,20.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q121_burn', XYZ=16.0,20.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q122_temp', XYZ=16.0,20.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q122_rad_in', XYZ=16.0,20.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q122_conv', XYZ=16.0,20.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q122_burn', XYZ=16.0,20.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q123_temp', XYZ=16.0,20.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q123_rad_in', XYZ=16.0,20.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q123_conv', XYZ=16.0,20.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q123_burn', XYZ=16.0,20.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q124_temp', XYZ=16.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q124_rad_in', XYZ=16.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q124_conv', XYZ=16.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q124_burn', XYZ=16.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q125_temp', XYZ=16.0,21.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q125_rad_in', XYZ=16.0,21.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q125_conv', XYZ=16.0,21.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q125_burn', XYZ=16.0,21.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q126_temp', XYZ=16.0,21.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q126_rad_in', XYZ=16.0,21.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q126_conv', XYZ=16.0,21.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q126_burn', XYZ=16.0,21.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q127_temp', XYZ=16.0,21.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q127_rad_in', XYZ=16.0,21.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q127_conv', XYZ=16.0,21.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q127_burn', XYZ=16.0,21.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q128_temp', XYZ=16.0,21.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q128_rad_in', XYZ=16.0,21.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q128_conv', XYZ=16.0,21.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q128_burn', XYZ=16.0,21.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q129_temp', XYZ=16.0,21.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q129_rad_in', XYZ=16.0,21.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q129_conv', XYZ=16.0,21.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q129_burn', XYZ=16.0,21.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q130_temp', XYZ=16.0,21.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q130_rad_in', XYZ=16.0,21.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q130_conv', XYZ=16.0,21.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q130_burn', XYZ=16.0,21.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q131_temp', XYZ=16.0,21.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q131_rad_in', XYZ=16.0,21.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q131_conv', XYZ=16.0,21.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q131_burn', XYZ=16.0,21.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q132_temp', XYZ=16.0,21.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q132_rad_in', XYZ=16.0,21.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q132_conv', XYZ=16.0,21.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q132_burn', XYZ=16.0,21.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q133_temp', XYZ=16.0,21.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q133_rad_in', XYZ=16.0,21.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q133_conv', XYZ=16.0,21.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q133_burn', XYZ=16.0,21.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q134_temp', XYZ=16.0,21.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q134_rad_in', XYZ=16.0,21.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q134_conv', XYZ=16.0,21.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q134_burn', XYZ=16.0,21.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q135_temp', XYZ=16.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q135_rad_in', XYZ=16.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q135_conv', XYZ=16.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q135_burn', XYZ=16.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q136_temp', XYZ=16.0,22.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q136_rad_in', XYZ=16.0,22.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q136_conv', XYZ=16.0,22.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q136_burn', XYZ=16.0,22.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q137_temp', XYZ=16.0,22.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q137_rad_in', XYZ=16.0,22.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q137_conv', XYZ=16.0,22.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q137_burn', XYZ=16.0,22.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q138_temp', XYZ=16.0,22.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q138_rad_in', XYZ=16.0,22.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q138_conv', XYZ=16.0,22.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q138_burn', XYZ=16.0,22.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q139_temp', XYZ=16.0,22.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q139_rad_in', XYZ=16.0,22.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q139_conv', XYZ=16.0,22.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q139_burn', XYZ=16.0,22.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q140_temp', XYZ=16.0,22.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q140_rad_in', XYZ=16.0,22.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q140_conv', XYZ=16.0,22.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q140_burn', XYZ=16.0,22.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q141_temp', XYZ=16.0,22.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q141_rad_in', XYZ=16.0,22.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q141_conv', XYZ=16.0,22.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q141_burn', XYZ=16.0,22.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q142_temp', XYZ=16.0,22.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q142_rad_in', XYZ=16.0,22.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q142_conv', XYZ=16.0,22.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q142_burn', XYZ=16.0,22.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q143_temp', XYZ=16.0,22.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q143_rad_in', XYZ=16.0,22.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q143_conv', XYZ=16.0,22.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q143_burn', XYZ=16.0,22.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q144_temp', XYZ=16.0,22.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q144_rad_in', XYZ=16.0,22.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q144_conv', XYZ=16.0,22.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q144_burn', XYZ=16.0,22.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q145_temp', XYZ=16.0,22.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q145_rad_in', XYZ=16.0,22.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q145_conv', XYZ=16.0,22.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q145_burn', XYZ=16.0,22.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q146_temp', XYZ=16.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q146_rad_in', XYZ=16.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q146_conv', XYZ=16.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q146_burn', XYZ=16.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q147_temp', XYZ=16.0,23.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q147_rad_in', XYZ=16.0,23.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q147_conv', XYZ=16.0,23.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q147_burn', XYZ=16.0,23.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q148_temp', XYZ=16.0,23.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q148_rad_in', XYZ=16.0,23.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q148_conv', XYZ=16.0,23.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q148_burn', XYZ=16.0,23.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q149_temp', XYZ=16.0,23.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q149_rad_in', XYZ=16.0,23.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q149_conv', XYZ=16.0,23.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q149_burn', XYZ=16.0,23.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q150_temp', XYZ=16.0,23.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q150_rad_in', XYZ=16.0,23.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q150_conv', XYZ=16.0,23.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q150_burn', XYZ=16.0,23.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q151_temp', XYZ=16.0,23.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q151_rad_in', XYZ=16.0,23.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q151_conv', XYZ=16.0,23.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q151_burn', XYZ=16.0,23.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q152_temp', XYZ=16.0,23.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q152_rad_in', XYZ=16.0,23.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q152_conv', XYZ=16.0,23.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q152_burn', XYZ=16.0,23.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q153_temp', XYZ=16.0,23.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q153_rad_in', XYZ=16.0,23.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q153_conv', XYZ=16.0,23.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q153_burn', XYZ=16.0,23.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q154_temp', XYZ=16.0,23.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q154_rad_in', XYZ=16.0,23.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q154_conv', XYZ=16.0,23.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q154_burn', XYZ=16.0,23.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q155_temp', XYZ=16.0,23.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q155_rad_in', XYZ=16.0,23.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q155_conv', XYZ=16.0,23.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q155_burn', XYZ=16.0,23.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q156_temp', XYZ=16.0,23.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q156_rad_in', XYZ=16.0,23.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q156_conv', XYZ=16.0,23.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q156_burn', XYZ=16.0,23.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q157_temp', XYZ=16.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q157_rad_in', XYZ=16.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q157_conv', XYZ=16.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q157_burn', XYZ=16.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q158_temp', XYZ=16.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q158_rad_in', XYZ=16.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q158_conv', XYZ=16.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q158_burn', XYZ=16.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q159_temp', XYZ=16.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q159_rad_in', XYZ=16.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q159_conv', XYZ=16.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q159_burn', XYZ=16.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q160_temp', XYZ=16.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q160_rad_in', XYZ=16.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q160_conv', XYZ=16.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q160_burn', XYZ=16.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q161_temp', XYZ=16.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q161_rad_in', XYZ=16.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q161_conv', XYZ=16.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q161_burn', XYZ=16.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q162_temp', XYZ=16.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q162_rad_in', XYZ=16.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q162_conv', XYZ=16.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q162_burn', XYZ=16.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q163_temp', XYZ=16.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q163_rad_in', XYZ=16.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q163_conv', XYZ=16.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q163_burn', XYZ=16.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q164_temp', XYZ=16.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q164_rad_in', XYZ=16.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q164_conv', XYZ=16.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q164_burn', XYZ=16.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q165_temp', XYZ=16.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q165_rad_in', XYZ=16.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q165_conv', XYZ=16.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q165_burn', XYZ=16.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q166_temp', XYZ=16.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q166_rad_in', XYZ=16.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q166_conv', XYZ=16.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q166_burn', XYZ=16.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q167_temp', XYZ=16.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q167_rad_in', XYZ=16.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q167_conv', XYZ=16.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q167_burn', XYZ=16.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q168_temp', XYZ=16.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q168_rad_in', XYZ=16.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q168_conv', XYZ=16.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q168_burn', XYZ=16.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q169_temp', XYZ=16.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q169_rad_in', XYZ=16.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q169_conv', XYZ=16.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q169_burn', XYZ=16.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q170_temp', XYZ=16.75,20.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q170_rad_in', XYZ=16.75,20.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q170_conv', XYZ=16.75,20.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q170_burn', XYZ=16.75,20.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q171_temp', XYZ=16.75,20.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q171_rad_in', XYZ=16.75,20.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q171_conv', XYZ=16.75,20.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q171_burn', XYZ=16.75,20.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q172_temp', XYZ=16.75,20.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q172_rad_in', XYZ=16.75,20.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q172_conv', XYZ=16.75,20.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q172_burn', XYZ=16.75,20.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q173_temp', XYZ=16.75,20.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q173_rad_in', XYZ=16.75,20.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q173_conv', XYZ=16.75,20.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q173_burn', XYZ=16.75,20.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q174_temp', XYZ=16.75,20.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q174_rad_in', XYZ=16.75,20.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q174_conv', XYZ=16.75,20.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q174_burn', XYZ=16.75,20.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q175_temp', XYZ=16.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q175_rad_in', XYZ=16.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q175_conv', XYZ=16.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q175_burn', XYZ=16.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q176_temp', XYZ=16.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q176_rad_in', XYZ=16.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q176_conv', XYZ=16.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q176_burn', XYZ=16.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q177_temp', XYZ=16.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q177_rad_in', XYZ=16.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q177_conv', XYZ=16.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q177_burn', XYZ=16.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q178_temp', XYZ=16.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q178_rad_in', XYZ=16.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q178_conv', XYZ=16.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q178_burn', XYZ=16.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q179_temp', XYZ=16.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q179_rad_in', XYZ=16.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q179_conv', XYZ=16.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q179_burn', XYZ=16.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q180_temp', XYZ=17.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q180_rad_in', XYZ=17.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q180_conv', XYZ=17.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q180_burn', XYZ=17.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q181_temp', XYZ=17.0,16.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q181_rad_in', XYZ=17.0,16.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q181_conv', XYZ=17.0,16.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q181_burn', XYZ=17.0,16.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q182_temp', XYZ=17.0,16.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q182_rad_in', XYZ=17.0,16.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q182_conv', XYZ=17.0,16.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q182_burn', XYZ=17.0,16.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q183_temp', XYZ=17.0,16.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q183_rad_in', XYZ=17.0,16.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q183_conv', XYZ=17.0,16.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q183_burn', XYZ=17.0,16.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q184_temp', XYZ=17.0,16.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q184_rad_in', XYZ=17.0,16.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q184_conv', XYZ=17.0,16.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q184_burn', XYZ=17.0,16.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q185_temp', XYZ=17.0,16.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q185_rad_in', XYZ=17.0,16.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q185_conv', XYZ=17.0,16.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q185_burn', XYZ=17.0,16.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q186_temp', XYZ=17.25,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q186_rad_in', XYZ=17.25,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q186_conv', XYZ=17.25,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q186_burn', XYZ=17.25,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q187_temp', XYZ=17.25,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q187_rad_in', XYZ=17.25,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q187_conv', XYZ=17.25,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q187_burn', XYZ=17.25,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q188_temp', XYZ=17.25,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q188_rad_in', XYZ=17.25,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q188_conv', XYZ=17.25,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q188_burn', XYZ=17.25,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q189_temp', XYZ=17.25,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q189_rad_in', XYZ=17.25,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q189_conv', XYZ=17.25,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q189_burn', XYZ=17.25,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q190_temp', XYZ=17.25,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q190_rad_in', XYZ=17.25,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q190_conv', XYZ=17.25,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q190_burn', XYZ=17.25,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q191_temp', XYZ=17.0,16.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q191_rad_in', XYZ=17.0,16.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q191_conv', XYZ=17.0,16.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q191_burn', XYZ=17.0,16.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q192_temp', XYZ=17.0,16.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q192_rad_in', XYZ=17.0,16.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q192_conv', XYZ=17.0,16.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q192_burn', XYZ=17.0,16.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q193_temp', XYZ=17.0,16.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q193_rad_in', XYZ=17.0,16.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q193_conv', XYZ=17.0,16.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q193_burn', XYZ=17.0,16.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q194_temp', XYZ=17.0,16.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q194_rad_in', XYZ=17.0,16.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q194_conv', XYZ=17.0,16.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q194_burn', XYZ=17.0,16.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q195_temp', XYZ=17.0,16.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q195_rad_in', XYZ=17.0,16.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q195_conv', XYZ=17.0,16.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q195_burn', XYZ=17.0,16.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q196_temp', XYZ=17.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q196_rad_in', XYZ=17.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q196_conv', XYZ=17.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q196_burn', XYZ=17.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q197_temp', XYZ=17.0,17.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q197_rad_in', XYZ=17.0,17.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q197_conv', XYZ=17.0,17.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q197_burn', XYZ=17.0,17.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q198_temp', XYZ=17.0,17.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q198_rad_in', XYZ=17.0,17.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q198_conv', XYZ=17.0,17.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q198_burn', XYZ=17.0,17.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q199_temp', XYZ=17.0,17.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q199_rad_in', XYZ=17.0,17.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q199_conv', XYZ=17.0,17.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q199_burn', XYZ=17.0,17.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q200_temp', XYZ=17.0,17.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q200_rad_in', XYZ=17.0,17.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q200_conv', XYZ=17.0,17.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q200_burn', XYZ=17.0,17.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q201_temp', XYZ=17.0,17.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q201_rad_in', XYZ=17.0,17.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q201_conv', XYZ=17.0,17.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q201_burn', XYZ=17.0,17.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q202_temp', XYZ=17.0,17.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q202_rad_in', XYZ=17.0,17.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q202_conv', XYZ=17.0,17.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q202_burn', XYZ=17.0,17.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q203_temp', XYZ=17.0,17.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q203_rad_in', XYZ=17.0,17.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q203_conv', XYZ=17.0,17.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q203_burn', XYZ=17.0,17.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q204_temp', XYZ=17.0,17.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q204_rad_in', XYZ=17.0,17.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q204_conv', XYZ=17.0,17.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q204_burn', XYZ=17.0,17.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q205_temp', XYZ=17.0,17.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q205_rad_in', XYZ=17.0,17.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q205_conv', XYZ=17.0,17.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q205_burn', XYZ=17.0,17.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q206_temp', XYZ=17.0,17.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q206_rad_in', XYZ=17.0,17.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q206_conv', XYZ=17.0,17.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q206_burn', XYZ=17.0,17.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q207_temp', XYZ=17.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q207_rad_in', XYZ=17.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q207_conv', XYZ=17.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q207_burn', XYZ=17.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q208_temp', XYZ=17.0,18.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q208_rad_in', XYZ=17.0,18.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q208_conv', XYZ=17.0,18.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q208_burn', XYZ=17.0,18.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q209_temp', XYZ=17.0,18.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q209_rad_in', XYZ=17.0,18.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q209_conv', XYZ=17.0,18.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q209_burn', XYZ=17.0,18.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q210_temp', XYZ=17.0,18.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q210_rad_in', XYZ=17.0,18.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q210_conv', XYZ=17.0,18.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q210_burn', XYZ=17.0,18.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q211_temp', XYZ=17.0,18.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q211_rad_in', XYZ=17.0,18.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q211_conv', XYZ=17.0,18.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q211_burn', XYZ=17.0,18.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q212_temp', XYZ=17.0,18.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q212_rad_in', XYZ=17.0,18.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q212_conv', XYZ=17.0,18.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q212_burn', XYZ=17.0,18.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q213_temp', XYZ=17.25,18.5,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q213_rad_in', XYZ=17.25,18.5,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q213_conv', XYZ=17.25,18.5,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q213_burn', XYZ=17.25,18.5,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q214_temp', XYZ=17.25,18.5,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q214_rad_in', XYZ=17.25,18.5,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q214_conv', XYZ=17.25,18.5,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q214_burn', XYZ=17.25,18.5,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q215_temp', XYZ=17.25,18.5,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q215_rad_in', XYZ=17.25,18.5,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q215_conv', XYZ=17.25,18.5,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q215_burn', XYZ=17.25,18.5,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q216_temp', XYZ=17.25,18.5,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q216_rad_in', XYZ=17.25,18.5,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q216_conv', XYZ=17.25,18.5,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q216_burn', XYZ=17.25,18.5,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q217_temp', XYZ=17.25,18.5,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q217_rad_in', XYZ=17.25,18.5,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q217_conv', XYZ=17.25,18.5,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q217_burn', XYZ=17.25,18.5,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q218_temp', XYZ=17.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q218_rad_in', XYZ=17.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q218_conv', XYZ=17.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q218_burn', XYZ=17.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q219_temp', XYZ=17.25,20.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q219_rad_in', XYZ=17.25,20.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q219_conv', XYZ=17.25,20.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q219_burn', XYZ=17.25,20.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q220_temp', XYZ=17.25,20.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q220_rad_in', XYZ=17.25,20.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q220_conv', XYZ=17.25,20.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q220_burn', XYZ=17.25,20.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q221_temp', XYZ=17.25,20.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q221_rad_in', XYZ=17.25,20.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q221_conv', XYZ=17.25,20.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q221_burn', XYZ=17.25,20.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q222_temp', XYZ=17.25,20.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q222_rad_in', XYZ=17.25,20.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q222_conv', XYZ=17.25,20.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q222_burn', XYZ=17.25,20.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q223_temp', XYZ=17.25,20.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q223_rad_in', XYZ=17.25,20.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q223_conv', XYZ=17.25,20.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q223_burn', XYZ=17.25,20.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q224_temp', XYZ=17.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q224_rad_in', XYZ=17.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q224_conv', XYZ=17.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q224_burn', XYZ=17.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q225_temp', XYZ=17.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q225_rad_in', XYZ=17.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q225_conv', XYZ=17.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q225_burn', XYZ=17.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q226_temp', XYZ=17.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q226_rad_in', XYZ=17.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q226_conv', XYZ=17.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q226_burn', XYZ=17.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q227_temp', XYZ=17.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q227_rad_in', XYZ=17.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q227_conv', XYZ=17.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q227_burn', XYZ=17.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q228_temp', XYZ=17.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q228_rad_in', XYZ=17.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q228_conv', XYZ=17.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q228_burn', XYZ=17.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q229_temp', XYZ=17.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q229_rad_in', XYZ=17.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q229_conv', XYZ=17.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q229_burn', XYZ=17.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q230_temp', XYZ=17.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q230_rad_in', XYZ=17.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q230_conv', XYZ=17.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q230_burn', XYZ=17.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q231_temp', XYZ=17.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q231_rad_in', XYZ=17.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q231_conv', XYZ=17.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q231_burn', XYZ=17.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q232_temp', XYZ=17.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q232_rad_in', XYZ=17.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q232_conv', XYZ=17.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q232_burn', XYZ=17.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q233_temp', XYZ=17.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q233_rad_in', XYZ=17.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q233_conv', XYZ=17.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q233_burn', XYZ=17.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q234_temp', XYZ=17.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q234_rad_in', XYZ=17.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q234_conv', XYZ=17.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q234_burn', XYZ=17.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q235_temp', XYZ=17.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q235_rad_in', XYZ=17.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q235_conv', XYZ=17.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q235_burn', XYZ=17.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q236_temp', XYZ=17.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q236_rad_in', XYZ=17.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q236_conv', XYZ=17.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q236_burn', XYZ=17.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q237_temp', XYZ=17.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q237_rad_in', XYZ=17.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q237_conv', XYZ=17.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q237_burn', XYZ=17.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q238_temp', XYZ=17.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q238_rad_in', XYZ=17.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q238_conv', XYZ=17.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q238_burn', XYZ=17.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q239_temp', XYZ=17.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q239_rad_in', XYZ=17.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q239_conv', XYZ=17.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q239_burn', XYZ=17.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q240_temp', XYZ=17.75,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q240_rad_in', XYZ=17.75,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q240_conv', XYZ=17.75,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q240_burn', XYZ=17.75,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q241_temp', XYZ=17.75,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q241_rad_in', XYZ=17.75,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q241_conv', XYZ=17.75,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q241_burn', XYZ=17.75,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q242_temp', XYZ=17.75,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q242_rad_in', XYZ=17.75,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q242_conv', XYZ=17.75,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q242_burn', XYZ=17.75,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q243_temp', XYZ=17.75,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q243_rad_in', XYZ=17.75,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q243_conv', XYZ=17.75,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q243_burn', XYZ=17.75,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q244_temp', XYZ=17.75,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q244_rad_in', XYZ=17.75,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q244_conv', XYZ=17.75,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q244_burn', XYZ=17.75,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q245_temp', XYZ=17.5,18.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q245_rad_in', XYZ=17.5,18.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q245_conv', XYZ=17.5,18.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q245_burn', XYZ=17.5,18.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q246_temp', XYZ=17.5,18.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q246_rad_in', XYZ=17.5,18.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q246_conv', XYZ=17.5,18.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q246_burn', XYZ=17.5,18.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q247_temp', XYZ=17.5,18.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q247_rad_in', XYZ=17.5,18.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q247_conv', XYZ=17.5,18.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q247_burn', XYZ=17.5,18.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q248_temp', XYZ=17.5,18.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q248_rad_in', XYZ=17.5,18.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q248_conv', XYZ=17.5,18.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q248_burn', XYZ=17.5,18.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q249_temp', XYZ=17.5,18.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q249_rad_in', XYZ=17.5,18.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q249_conv', XYZ=17.5,18.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q249_burn', XYZ=17.5,18.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q250_temp', XYZ=17.5,19.25,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q250_rad_in', XYZ=17.5,19.25,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q250_conv', XYZ=17.5,19.25,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q250_burn', XYZ=17.5,19.25,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q251_temp', XYZ=17.5,19.25,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q251_rad_in', XYZ=17.5,19.25,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q251_conv', XYZ=17.5,19.25,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q251_burn', XYZ=17.5,19.25,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q252_temp', XYZ=17.5,19.25,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q252_rad_in', XYZ=17.5,19.25,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q252_conv', XYZ=17.5,19.25,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q252_burn', XYZ=17.5,19.25,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q253_temp', XYZ=17.5,19.25,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q253_rad_in', XYZ=17.5,19.25,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q253_conv', XYZ=17.5,19.25,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q253_burn', XYZ=17.5,19.25,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q254_temp', XYZ=17.5,19.25,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q254_rad_in', XYZ=17.5,19.25,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q254_conv', XYZ=17.5,19.25,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q254_burn', XYZ=17.5,19.25,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q255_temp', XYZ=17.5,19.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q255_rad_in', XYZ=17.5,19.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q255_conv', XYZ=17.5,19.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q255_burn', XYZ=17.5,19.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q256_temp', XYZ=17.5,19.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q256_rad_in', XYZ=17.5,19.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q256_conv', XYZ=17.5,19.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q256_burn', XYZ=17.5,19.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q257_temp', XYZ=17.5,19.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q257_rad_in', XYZ=17.5,19.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q257_conv', XYZ=17.5,19.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q257_burn', XYZ=17.5,19.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q258_temp', XYZ=17.5,19.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q258_rad_in', XYZ=17.5,19.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q258_conv', XYZ=17.5,19.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q258_burn', XYZ=17.5,19.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q259_temp', XYZ=17.5,19.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q259_rad_in', XYZ=17.5,19.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q259_conv', XYZ=17.5,19.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q259_burn', XYZ=17.5,19.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q260_temp', XYZ=17.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q260_rad_in', XYZ=17.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q260_conv', XYZ=17.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q260_burn', XYZ=17.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q261_temp', XYZ=17.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q261_rad_in', XYZ=17.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q261_conv', XYZ=17.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q261_burn', XYZ=17.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q262_temp', XYZ=17.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q262_rad_in', XYZ=17.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q262_conv', XYZ=17.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q262_burn', XYZ=17.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q263_temp', XYZ=17.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q263_rad_in', XYZ=17.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q263_conv', XYZ=17.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q263_burn', XYZ=17.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q264_temp', XYZ=17.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q264_rad_in', XYZ=17.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q264_conv', XYZ=17.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q264_burn', XYZ=17.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q265_temp', XYZ=18.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q265_rad_in', XYZ=18.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q265_conv', XYZ=18.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q265_burn', XYZ=18.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q266_temp', XYZ=18.25,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q266_rad_in', XYZ=18.25,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q266_conv', XYZ=18.25,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q266_burn', XYZ=18.25,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q267_temp', XYZ=18.25,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q267_rad_in', XYZ=18.25,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q267_conv', XYZ=18.25,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q267_burn', XYZ=18.25,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q268_temp', XYZ=18.25,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q268_rad_in', XYZ=18.25,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q268_conv', XYZ=18.25,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q268_burn', XYZ=18.25,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q269_temp', XYZ=18.25,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q269_rad_in', XYZ=18.25,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q269_conv', XYZ=18.25,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q269_burn', XYZ=18.25,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q270_temp', XYZ=18.25,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q270_rad_in', XYZ=18.25,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q270_conv', XYZ=18.25,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q270_burn', XYZ=18.25,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q271_temp', XYZ=18.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q271_rad_in', XYZ=18.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q271_conv', XYZ=18.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q271_burn', XYZ=18.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q272_temp', XYZ=18.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q272_rad_in', XYZ=18.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q272_conv', XYZ=18.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q272_burn', XYZ=18.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q273_temp', XYZ=18.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q273_rad_in', XYZ=18.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q273_conv', XYZ=18.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q273_burn', XYZ=18.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q274_temp', XYZ=18.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q274_rad_in', XYZ=18.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q274_conv', XYZ=18.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q274_burn', XYZ=18.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q275_temp', XYZ=18.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q275_rad_in', XYZ=18.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q275_conv', XYZ=18.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q275_burn', XYZ=18.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q276_temp', XYZ=18.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q276_rad_in', XYZ=18.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q276_conv', XYZ=18.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q276_burn', XYZ=18.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q277_temp', XYZ=18.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q277_rad_in', XYZ=18.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q277_conv', XYZ=18.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q277_burn', XYZ=18.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q278_temp', XYZ=18.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q278_rad_in', XYZ=18.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q278_conv', XYZ=18.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q278_burn', XYZ=18.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q279_temp', XYZ=18.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q279_rad_in', XYZ=18.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q279_conv', XYZ=18.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q279_burn', XYZ=18.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q280_temp', XYZ=18.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q280_rad_in', XYZ=18.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q280_conv', XYZ=18.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q280_burn', XYZ=18.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q281_temp', XYZ=18.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q281_rad_in', XYZ=18.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q281_conv', XYZ=18.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q281_burn', XYZ=18.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q282_temp', XYZ=18.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q282_rad_in', XYZ=18.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q282_conv', XYZ=18.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q282_burn', XYZ=18.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q283_temp', XYZ=18.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q283_rad_in', XYZ=18.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q283_conv', XYZ=18.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q283_burn', XYZ=18.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q284_temp', XYZ=18.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q284_rad_in', XYZ=18.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q284_conv', XYZ=18.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q284_burn', XYZ=18.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q285_temp', XYZ=18.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q285_rad_in', XYZ=18.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q285_conv', XYZ=18.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q285_burn', XYZ=18.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q286_temp', XYZ=18.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q286_rad_in', XYZ=18.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q286_conv', XYZ=18.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q286_burn', XYZ=18.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q287_temp', XYZ=18.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q287_rad_in', XYZ=18.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q287_conv', XYZ=18.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q287_burn', XYZ=18.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q288_temp', XYZ=18.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q288_rad_in', XYZ=18.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q288_conv', XYZ=18.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q288_burn', XYZ=18.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q289_temp', XYZ=18.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q289_rad_in', XYZ=18.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q289_conv', XYZ=18.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q289_burn', XYZ=18.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q290_temp', XYZ=18.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q290_rad_in', XYZ=18.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q290_conv', XYZ=18.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q290_burn', XYZ=18.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q291_temp', XYZ=18.75,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q291_rad_in', XYZ=18.75,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q291_conv', XYZ=18.75,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q291_burn', XYZ=18.75,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q292_temp', XYZ=18.75,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q292_rad_in', XYZ=18.75,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q292_conv', XYZ=18.75,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q292_burn', XYZ=18.75,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q293_temp', XYZ=18.75,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q293_rad_in', XYZ=18.75,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q293_conv', XYZ=18.75,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q293_burn', XYZ=18.75,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q294_temp', XYZ=18.75,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q294_rad_in', XYZ=18.75,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q294_conv', XYZ=18.75,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q294_burn', XYZ=18.75,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q295_temp', XYZ=18.75,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q295_rad_in', XYZ=18.75,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q295_conv', XYZ=18.75,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q295_burn', XYZ=18.75,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q296_temp', XYZ=18.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q296_rad_in', XYZ=18.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q296_conv', XYZ=18.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q296_burn', XYZ=18.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q297_temp', XYZ=18.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q297_rad_in', XYZ=18.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q297_conv', XYZ=18.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q297_burn', XYZ=18.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q298_temp', XYZ=18.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q298_rad_in', XYZ=18.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q298_conv', XYZ=18.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q298_burn', XYZ=18.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q299_temp', XYZ=18.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q299_rad_in', XYZ=18.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q299_conv', XYZ=18.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q299_burn', XYZ=18.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q300_temp', XYZ=18.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q300_rad_in', XYZ=18.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q300_conv', XYZ=18.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q300_burn', XYZ=18.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q301_temp', XYZ=19.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q301_rad_in', XYZ=19.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q301_conv', XYZ=19.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q301_burn', XYZ=19.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q302_temp', XYZ=19.25,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q302_rad_in', XYZ=19.25,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q302_conv', XYZ=19.25,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q302_burn', XYZ=19.25,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q303_temp', XYZ=19.25,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q303_rad_in', XYZ=19.25,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q303_conv', XYZ=19.25,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q303_burn', XYZ=19.25,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q304_temp', XYZ=19.25,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q304_rad_in', XYZ=19.25,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q304_conv', XYZ=19.25,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q304_burn', XYZ=19.25,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q305_temp', XYZ=19.25,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q305_rad_in', XYZ=19.25,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q305_conv', XYZ=19.25,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q305_burn', XYZ=19.25,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q306_temp', XYZ=19.25,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q306_rad_in', XYZ=19.25,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q306_conv', XYZ=19.25,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q306_burn', XYZ=19.25,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q307_temp', XYZ=19.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q307_rad_in', XYZ=19.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q307_conv', XYZ=19.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q307_burn', XYZ=19.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q308_temp', XYZ=19.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q308_rad_in', XYZ=19.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q308_conv', XYZ=19.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q308_burn', XYZ=19.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q309_temp', XYZ=19.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q309_rad_in', XYZ=19.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q309_conv', XYZ=19.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q309_burn', XYZ=19.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q310_temp', XYZ=19.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q310_rad_in', XYZ=19.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q310_conv', XYZ=19.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q310_burn', XYZ=19.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q311_temp', XYZ=19.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q311_rad_in', XYZ=19.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q311_conv', XYZ=19.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q311_burn', XYZ=19.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q312_temp', XYZ=19.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q312_rad_in', XYZ=19.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q312_conv', XYZ=19.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q312_burn', XYZ=19.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q313_temp', XYZ=19.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q313_rad_in', XYZ=19.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q313_conv', XYZ=19.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q313_burn', XYZ=19.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q314_temp', XYZ=19.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q314_rad_in', XYZ=19.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q314_conv', XYZ=19.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q314_burn', XYZ=19.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q315_temp', XYZ=19.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q315_rad_in', XYZ=19.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q315_conv', XYZ=19.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q315_burn', XYZ=19.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q316_temp', XYZ=19.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q316_rad_in', XYZ=19.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q316_conv', XYZ=19.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q316_burn', XYZ=19.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q317_temp', XYZ=19.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q317_rad_in', XYZ=19.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q317_conv', XYZ=19.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q317_burn', XYZ=19.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q318_temp', XYZ=19.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q318_rad_in', XYZ=19.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q318_conv', XYZ=19.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q318_burn', XYZ=19.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q319_temp', XYZ=19.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q319_rad_in', XYZ=19.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q319_conv', XYZ=19.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q319_burn', XYZ=19.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q320_temp', XYZ=19.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q320_rad_in', XYZ=19.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q320_conv', XYZ=19.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q320_burn', XYZ=19.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q321_temp', XYZ=19.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q321_rad_in', XYZ=19.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q321_conv', XYZ=19.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q321_burn', XYZ=19.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q322_temp', XYZ=19.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q322_rad_in', XYZ=19.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q322_conv', XYZ=19.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q322_burn', XYZ=19.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q323_temp', XYZ=19.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q323_rad_in', XYZ=19.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q323_conv', XYZ=19.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q323_burn', XYZ=19.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q324_temp', XYZ=19.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q324_rad_in', XYZ=19.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q324_conv', XYZ=19.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q324_burn', XYZ=19.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q325_temp', XYZ=19.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q325_rad_in', XYZ=19.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q325_conv', XYZ=19.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q325_burn', XYZ=19.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q326_temp', XYZ=19.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q326_rad_in', XYZ=19.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q326_conv', XYZ=19.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q326_burn', XYZ=19.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q327_temp', XYZ=19.75,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q327_rad_in', XYZ=19.75,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q327_conv', XYZ=19.75,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q327_burn', XYZ=19.75,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q328_temp', XYZ=19.75,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q328_rad_in', XYZ=19.75,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q328_conv', XYZ=19.75,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q328_burn', XYZ=19.75,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q329_temp', XYZ=19.75,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q329_rad_in', XYZ=19.75,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q329_conv', XYZ=19.75,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q329_burn', XYZ=19.75,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q330_temp', XYZ=19.75,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q330_rad_in', XYZ=19.75,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q330_conv', XYZ=19.75,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q330_burn', XYZ=19.75,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q331_temp', XYZ=19.75,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q331_rad_in', XYZ=19.75,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q331_conv', XYZ=19.75,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q331_burn', XYZ=19.75,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q332_temp', XYZ=19.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q332_rad_in', XYZ=19.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q332_conv', XYZ=19.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q332_burn', XYZ=19.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q333_temp', XYZ=19.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q333_rad_in', XYZ=19.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q333_conv', XYZ=19.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q333_burn', XYZ=19.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q334_temp', XYZ=19.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q334_rad_in', XYZ=19.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q334_conv', XYZ=19.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q334_burn', XYZ=19.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q335_temp', XYZ=19.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q335_rad_in', XYZ=19.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q335_conv', XYZ=19.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q335_burn', XYZ=19.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q336_temp', XYZ=19.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q336_rad_in', XYZ=19.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q336_conv', XYZ=19.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q336_burn', XYZ=19.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q337_temp', XYZ=20.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q337_rad_in', XYZ=20.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q337_conv', XYZ=20.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q337_burn', XYZ=20.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q338_temp', XYZ=20.25,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q338_rad_in', XYZ=20.25,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q338_conv', XYZ=20.25,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q338_burn', XYZ=20.25,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q339_temp', XYZ=20.25,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q339_rad_in', XYZ=20.25,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q339_conv', XYZ=20.25,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q339_burn', XYZ=20.25,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q340_temp', XYZ=20.25,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q340_rad_in', XYZ=20.25,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q340_conv', XYZ=20.25,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q340_burn', XYZ=20.25,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q341_temp', XYZ=20.25,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q341_rad_in', XYZ=20.25,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q341_conv', XYZ=20.25,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q341_burn', XYZ=20.25,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q342_temp', XYZ=20.25,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q342_rad_in', XYZ=20.25,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q342_conv', XYZ=20.25,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q342_burn', XYZ=20.25,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q343_temp', XYZ=20.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q343_rad_in', XYZ=20.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q343_conv', XYZ=20.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q343_burn', XYZ=20.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q344_temp', XYZ=20.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q344_rad_in', XYZ=20.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q344_conv', XYZ=20.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q344_burn', XYZ=20.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q345_temp', XYZ=20.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q345_rad_in', XYZ=20.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q345_conv', XYZ=20.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q345_burn', XYZ=20.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q346_temp', XYZ=20.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q346_rad_in', XYZ=20.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q346_conv', XYZ=20.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q346_burn', XYZ=20.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q347_temp', XYZ=20.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q347_rad_in', XYZ=20.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q347_conv', XYZ=20.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q347_burn', XYZ=20.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q348_temp', XYZ=20.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q348_rad_in', XYZ=20.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q348_conv', XYZ=20.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q348_burn', XYZ=20.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q349_temp', XYZ=20.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q349_rad_in', XYZ=20.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q349_conv', XYZ=20.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q349_burn', XYZ=20.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q350_temp', XYZ=20.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q350_rad_in', XYZ=20.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q350_conv', XYZ=20.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q350_burn', XYZ=20.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q351_temp', XYZ=20.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q351_rad_in', XYZ=20.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q351_conv', XYZ=20.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q351_burn', XYZ=20.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q352_temp', XYZ=20.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q352_rad_in', XYZ=20.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q352_conv', XYZ=20.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q352_burn', XYZ=20.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q353_temp', XYZ=20.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q353_rad_in', XYZ=20.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q353_conv', XYZ=20.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q353_burn', XYZ=20.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q354_temp', XYZ=20.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q354_rad_in', XYZ=20.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q354_conv', XYZ=20.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q354_burn', XYZ=20.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q355_temp', XYZ=20.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q355_rad_in', XYZ=20.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q355_conv', XYZ=20.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q355_burn', XYZ=20.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q356_temp', XYZ=20.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q356_rad_in', XYZ=20.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q356_conv', XYZ=20.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q356_burn', XYZ=20.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q357_temp', XYZ=20.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q357_rad_in', XYZ=20.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q357_conv', XYZ=20.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q357_burn', XYZ=20.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q358_temp', XYZ=20.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q358_rad_in', XYZ=20.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q358_conv', XYZ=20.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q358_burn', XYZ=20.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q359_temp', XYZ=20.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q359_rad_in', XYZ=20.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q359_conv', XYZ=20.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q359_burn', XYZ=20.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q360_temp', XYZ=20.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q360_rad_in', XYZ=20.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q360_conv', XYZ=20.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q360_burn', XYZ=20.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q361_temp', XYZ=20.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q361_rad_in', XYZ=20.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q361_conv', XYZ=20.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q361_burn', XYZ=20.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q362_temp', XYZ=20.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q362_rad_in', XYZ=20.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q362_conv', XYZ=20.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q362_burn', XYZ=20.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q363_temp', XYZ=20.75,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q363_rad_in', XYZ=20.75,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q363_conv', XYZ=20.75,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q363_burn', XYZ=20.75,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q364_temp', XYZ=20.75,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q364_rad_in', XYZ=20.75,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q364_conv', XYZ=20.75,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q364_burn', XYZ=20.75,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q365_temp', XYZ=20.75,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q365_rad_in', XYZ=20.75,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q365_conv', XYZ=20.75,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q365_burn', XYZ=20.75,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q366_temp', XYZ=20.75,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q366_rad_in', XYZ=20.75,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q366_conv', XYZ=20.75,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q366_burn', XYZ=20.75,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q367_temp', XYZ=20.75,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q367_rad_in', XYZ=20.75,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q367_conv', XYZ=20.75,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q367_burn', XYZ=20.75,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q368_temp', XYZ=20.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q368_rad_in', XYZ=20.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q368_conv', XYZ=20.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q368_burn', XYZ=20.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q369_temp', XYZ=20.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q369_rad_in', XYZ=20.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q369_conv', XYZ=20.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q369_burn', XYZ=20.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q370_temp', XYZ=20.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q370_rad_in', XYZ=20.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q370_conv', XYZ=20.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q370_burn', XYZ=20.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q371_temp', XYZ=20.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q371_rad_in', XYZ=20.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q371_conv', XYZ=20.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q371_burn', XYZ=20.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q372_temp', XYZ=20.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q372_rad_in', XYZ=20.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q372_conv', XYZ=20.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q372_burn', XYZ=20.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q373_temp', XYZ=21.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q373_rad_in', XYZ=21.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q373_conv', XYZ=21.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q373_burn', XYZ=21.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q374_temp', XYZ=21.25,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q374_rad_in', XYZ=21.25,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q374_conv', XYZ=21.25,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q374_burn', XYZ=21.25,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q375_temp', XYZ=21.25,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q375_rad_in', XYZ=21.25,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q375_conv', XYZ=21.25,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q375_burn', XYZ=21.25,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q376_temp', XYZ=21.25,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q376_rad_in', XYZ=21.25,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q376_conv', XYZ=21.25,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q376_burn', XYZ=21.25,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q377_temp', XYZ=21.25,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q377_rad_in', XYZ=21.25,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q377_conv', XYZ=21.25,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q377_burn', XYZ=21.25,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q378_temp', XYZ=21.25,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q378_rad_in', XYZ=21.25,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q378_conv', XYZ=21.25,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q378_burn', XYZ=21.25,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q379_temp', XYZ=21.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q379_rad_in', XYZ=21.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q379_conv', XYZ=21.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q379_burn', XYZ=21.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q380_temp', XYZ=21.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q380_rad_in', XYZ=21.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q380_conv', XYZ=21.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q380_burn', XYZ=21.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q381_temp', XYZ=21.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q381_rad_in', XYZ=21.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q381_conv', XYZ=21.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q381_burn', XYZ=21.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q382_temp', XYZ=21.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q382_rad_in', XYZ=21.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q382_conv', XYZ=21.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q382_burn', XYZ=21.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q383_temp', XYZ=21.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q383_rad_in', XYZ=21.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q383_conv', XYZ=21.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q383_burn', XYZ=21.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q384_temp', XYZ=21.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q384_rad_in', XYZ=21.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q384_conv', XYZ=21.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q384_burn', XYZ=21.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q385_temp', XYZ=21.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q385_rad_in', XYZ=21.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q385_conv', XYZ=21.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q385_burn', XYZ=21.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q386_temp', XYZ=21.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q386_rad_in', XYZ=21.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q386_conv', XYZ=21.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q386_burn', XYZ=21.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q387_temp', XYZ=21.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q387_rad_in', XYZ=21.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q387_conv', XYZ=21.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q387_burn', XYZ=21.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q388_temp', XYZ=21.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q388_rad_in', XYZ=21.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q388_conv', XYZ=21.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q388_burn', XYZ=21.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q389_temp', XYZ=21.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q389_rad_in', XYZ=21.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q389_conv', XYZ=21.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q389_burn', XYZ=21.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q390_temp', XYZ=21.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q390_rad_in', XYZ=21.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q390_conv', XYZ=21.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q390_burn', XYZ=21.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q391_temp', XYZ=21.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q391_rad_in', XYZ=21.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q391_conv', XYZ=21.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q391_burn', XYZ=21.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q392_temp', XYZ=21.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q392_rad_in', XYZ=21.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q392_conv', XYZ=21.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q392_burn', XYZ=21.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q393_temp', XYZ=21.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q393_rad_in', XYZ=21.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q393_conv', XYZ=21.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q393_burn', XYZ=21.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q394_temp', XYZ=21.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q394_rad_in', XYZ=21.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q394_conv', XYZ=21.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q394_burn', XYZ=21.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q395_temp', XYZ=21.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q395_rad_in', XYZ=21.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q395_conv', XYZ=21.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q395_burn', XYZ=21.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q396_temp', XYZ=21.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q396_rad_in', XYZ=21.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q396_conv', XYZ=21.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q396_burn', XYZ=21.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q397_temp', XYZ=21.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q397_rad_in', XYZ=21.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q397_conv', XYZ=21.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q397_burn', XYZ=21.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q398_temp', XYZ=21.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q398_rad_in', XYZ=21.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q398_conv', XYZ=21.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q398_burn', XYZ=21.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q399_temp', XYZ=21.75,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q399_rad_in', XYZ=21.75,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q399_conv', XYZ=21.75,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q399_burn', XYZ=21.75,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q400_temp', XYZ=21.75,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q400_rad_in', XYZ=21.75,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q400_conv', XYZ=21.75,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q400_burn', XYZ=21.75,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q401_temp', XYZ=21.75,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q401_rad_in', XYZ=21.75,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q401_conv', XYZ=21.75,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q401_burn', XYZ=21.75,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q402_temp', XYZ=21.75,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q402_rad_in', XYZ=21.75,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q402_conv', XYZ=21.75,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q402_burn', XYZ=21.75,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q403_temp', XYZ=21.75,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q403_rad_in', XYZ=21.75,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q403_conv', XYZ=21.75,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q403_burn', XYZ=21.75,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q404_temp', XYZ=21.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q404_rad_in', XYZ=21.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q404_conv', XYZ=21.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q404_burn', XYZ=21.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q405_temp', XYZ=21.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q405_rad_in', XYZ=21.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q405_conv', XYZ=21.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q405_burn', XYZ=21.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q406_temp', XYZ=21.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q406_rad_in', XYZ=21.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q406_conv', XYZ=21.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q406_burn', XYZ=21.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q407_temp', XYZ=21.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q407_rad_in', XYZ=21.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q407_conv', XYZ=21.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q407_burn', XYZ=21.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q408_temp', XYZ=21.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q408_rad_in', XYZ=21.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q408_conv', XYZ=21.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q408_burn', XYZ=21.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q409_temp', XYZ=22.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q409_rad_in', XYZ=22.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q409_conv', XYZ=22.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q409_burn', XYZ=22.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q410_temp', XYZ=22.25,16.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q410_rad_in', XYZ=22.25,16.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q410_conv', XYZ=22.25,16.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q410_burn', XYZ=22.25,16.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q411_temp', XYZ=22.25,16.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q411_rad_in', XYZ=22.25,16.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q411_conv', XYZ=22.25,16.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q411_burn', XYZ=22.25,16.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q412_temp', XYZ=22.25,16.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q412_rad_in', XYZ=22.25,16.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q412_conv', XYZ=22.25,16.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q412_burn', XYZ=22.25,16.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q413_temp', XYZ=22.25,16.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q413_rad_in', XYZ=22.25,16.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q413_conv', XYZ=22.25,16.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q413_burn', XYZ=22.25,16.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q414_temp', XYZ=22.25,16.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q414_rad_in', XYZ=22.25,16.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q414_conv', XYZ=22.25,16.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q414_burn', XYZ=22.25,16.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q415_temp', XYZ=22.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q415_rad_in', XYZ=22.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q415_conv', XYZ=22.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q415_burn', XYZ=22.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q416_temp', XYZ=22.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q416_rad_in', XYZ=22.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q416_conv', XYZ=22.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q416_burn', XYZ=22.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q417_temp', XYZ=22.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q417_rad_in', XYZ=22.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q417_conv', XYZ=22.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q417_burn', XYZ=22.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q418_temp', XYZ=22.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q418_rad_in', XYZ=22.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q418_conv', XYZ=22.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q418_burn', XYZ=22.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q419_temp', XYZ=22.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q419_rad_in', XYZ=22.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q419_conv', XYZ=22.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q419_burn', XYZ=22.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q420_temp', XYZ=22.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q420_rad_in', XYZ=22.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q420_conv', XYZ=22.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q420_burn', XYZ=22.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q421_temp', XYZ=22.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q421_rad_in', XYZ=22.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q421_conv', XYZ=22.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q421_burn', XYZ=22.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q422_temp', XYZ=22.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q422_rad_in', XYZ=22.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q422_conv', XYZ=22.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q422_burn', XYZ=22.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q423_temp', XYZ=22.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q423_rad_in', XYZ=22.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q423_conv', XYZ=22.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q423_burn', XYZ=22.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q424_temp', XYZ=22.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q424_rad_in', XYZ=22.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q424_conv', XYZ=22.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q424_burn', XYZ=22.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q425_temp', XYZ=22.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q425_rad_in', XYZ=22.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q425_conv', XYZ=22.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q425_burn', XYZ=22.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q426_temp', XYZ=22.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q426_rad_in', XYZ=22.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q426_conv', XYZ=22.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q426_burn', XYZ=22.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q427_temp', XYZ=22.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q427_rad_in', XYZ=22.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q427_conv', XYZ=22.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q427_burn', XYZ=22.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q428_temp', XYZ=22.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q428_rad_in', XYZ=22.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q428_conv', XYZ=22.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q428_burn', XYZ=22.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q429_temp', XYZ=22.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q429_rad_in', XYZ=22.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q429_conv', XYZ=22.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q429_burn', XYZ=22.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q430_temp', XYZ=22.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q430_rad_in', XYZ=22.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q430_conv', XYZ=22.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q430_burn', XYZ=22.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q431_temp', XYZ=22.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q431_rad_in', XYZ=22.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q431_conv', XYZ=22.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q431_burn', XYZ=22.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q432_temp', XYZ=22.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q432_rad_in', XYZ=22.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q432_conv', XYZ=22.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q432_burn', XYZ=22.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q433_temp', XYZ=22.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q433_rad_in', XYZ=22.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q433_conv', XYZ=22.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q433_burn', XYZ=22.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q434_temp', XYZ=22.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q434_rad_in', XYZ=22.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q434_conv', XYZ=22.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q434_burn', XYZ=22.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q435_temp', XYZ=22.5,15.75,0.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q435_rad_in', XYZ=22.5,15.75,0.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q435_conv', XYZ=22.5,15.75,0.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q435_burn', XYZ=22.5,15.75,0.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q436_temp', XYZ=22.5,15.75,1.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q436_rad_in', XYZ=22.5,15.75,1.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q436_conv', XYZ=22.5,15.75,1.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q436_burn', XYZ=22.5,15.75,1.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q437_temp', XYZ=22.5,15.75,2.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q437_rad_in', XYZ=22.5,15.75,2.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q437_conv', XYZ=22.5,15.75,2.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q437_burn', XYZ=22.5,15.75,2.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q438_temp', XYZ=22.5,15.75,3.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q438_rad_in', XYZ=22.5,15.75,3.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q438_conv', XYZ=22.5,15.75,3.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q438_burn', XYZ=22.5,15.75,3.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q439_temp', XYZ=22.5,15.75,4.5, IOR=-1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q439_rad_in', XYZ=22.5,15.75,4.5, IOR=-1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q439_conv', XYZ=22.5,15.75,4.5, IOR=-1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q439_burn', XYZ=22.5,15.75,4.5, IOR=-1, QUANTITY='BURNING RATE' /
&DEVC ID='q440_temp', XYZ=22.75,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q440_rad_in', XYZ=22.75,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q440_conv', XYZ=22.75,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q440_burn', XYZ=22.75,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q441_temp', XYZ=22.75,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q441_rad_in', XYZ=22.75,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q441_conv', XYZ=22.75,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q441_burn', XYZ=22.75,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q442_temp', XYZ=22.75,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q442_rad_in', XYZ=22.75,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q442_conv', XYZ=22.75,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q442_burn', XYZ=22.75,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q443_temp', XYZ=22.75,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q443_rad_in', XYZ=22.75,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q443_conv', XYZ=22.75,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q443_burn', XYZ=22.75,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q444_temp', XYZ=22.75,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q444_rad_in', XYZ=22.75,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q444_conv', XYZ=22.75,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q444_burn', XYZ=22.75,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q445_temp', XYZ=22.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q445_rad_in', XYZ=22.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q445_conv', XYZ=22.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q445_burn', XYZ=22.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q446_temp', XYZ=22.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q446_rad_in', XYZ=22.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q446_conv', XYZ=22.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q446_burn', XYZ=22.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q447_temp', XYZ=22.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q447_rad_in', XYZ=22.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q447_conv', XYZ=22.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q447_burn', XYZ=22.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q448_temp', XYZ=22.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q448_rad_in', XYZ=22.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q448_conv', XYZ=22.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q448_burn', XYZ=22.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q449_temp', XYZ=22.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q449_rad_in', XYZ=22.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q449_conv', XYZ=22.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q449_burn', XYZ=22.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q450_temp', XYZ=23.25,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q450_rad_in', XYZ=23.25,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q450_conv', XYZ=23.25,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q450_burn', XYZ=23.25,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q451_temp', XYZ=23.25,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q451_rad_in', XYZ=23.25,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q451_conv', XYZ=23.25,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q451_burn', XYZ=23.25,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q452_temp', XYZ=23.25,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q452_rad_in', XYZ=23.25,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q452_conv', XYZ=23.25,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q452_burn', XYZ=23.25,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q453_temp', XYZ=23.25,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q453_rad_in', XYZ=23.25,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q453_conv', XYZ=23.25,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q453_burn', XYZ=23.25,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q454_temp', XYZ=23.25,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q454_rad_in', XYZ=23.25,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q454_conv', XYZ=23.25,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q454_burn', XYZ=23.25,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q455_temp', XYZ=23.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q455_rad_in', XYZ=23.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q455_conv', XYZ=23.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q455_burn', XYZ=23.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q456_temp', XYZ=23.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q456_rad_in', XYZ=23.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q456_conv', XYZ=23.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q456_burn', XYZ=23.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q457_temp', XYZ=23.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q457_rad_in', XYZ=23.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q457_conv', XYZ=23.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q457_burn', XYZ=23.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q458_temp', XYZ=23.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q458_rad_in', XYZ=23.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q458_conv', XYZ=23.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q458_burn', XYZ=23.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q459_temp', XYZ=23.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q459_rad_in', XYZ=23.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q459_conv', XYZ=23.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q459_burn', XYZ=23.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q460_temp', XYZ=23.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q460_rad_in', XYZ=23.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q460_conv', XYZ=23.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q460_burn', XYZ=23.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q461_temp', XYZ=23.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q461_rad_in', XYZ=23.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q461_conv', XYZ=23.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q461_burn', XYZ=23.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q462_temp', XYZ=23.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q462_rad_in', XYZ=23.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q462_conv', XYZ=23.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q462_burn', XYZ=23.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q463_temp', XYZ=23.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q463_rad_in', XYZ=23.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q463_conv', XYZ=23.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q463_burn', XYZ=23.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q464_temp', XYZ=23.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q464_rad_in', XYZ=23.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q464_conv', XYZ=23.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q464_burn', XYZ=23.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q465_temp', XYZ=23.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q465_rad_in', XYZ=23.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q465_conv', XYZ=23.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q465_burn', XYZ=23.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q466_temp', XYZ=23.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q466_rad_in', XYZ=23.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q466_conv', XYZ=23.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q466_burn', XYZ=23.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q467_temp', XYZ=23.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q467_rad_in', XYZ=23.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q467_conv', XYZ=23.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q467_burn', XYZ=23.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q468_temp', XYZ=23.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q468_rad_in', XYZ=23.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q468_conv', XYZ=23.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q468_burn', XYZ=23.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q469_temp', XYZ=23.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q469_rad_in', XYZ=23.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q469_conv', XYZ=23.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q469_burn', XYZ=23.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q470_temp', XYZ=23.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q470_rad_in', XYZ=23.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q470_conv', XYZ=23.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q470_burn', XYZ=23.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q471_temp', XYZ=23.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q471_rad_in', XYZ=23.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q471_conv', XYZ=23.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q471_burn', XYZ=23.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q472_temp', XYZ=23.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q472_rad_in', XYZ=23.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q472_conv', XYZ=23.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q472_burn', XYZ=23.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q473_temp', XYZ=23.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q473_rad_in', XYZ=23.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q473_conv', XYZ=23.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q473_burn', XYZ=23.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q474_temp', XYZ=23.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q474_rad_in', XYZ=23.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q474_conv', XYZ=23.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q474_burn', XYZ=23.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q475_temp', XYZ=23.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q475_rad_in', XYZ=23.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q475_conv', XYZ=23.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q475_burn', XYZ=23.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q476_temp', XYZ=23.75,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q476_rad_in', XYZ=23.75,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q476_conv', XYZ=23.75,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q476_burn', XYZ=23.75,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q477_temp', XYZ=23.75,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q477_rad_in', XYZ=23.75,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q477_conv', XYZ=23.75,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q477_burn', XYZ=23.75,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q478_temp', XYZ=23.75,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q478_rad_in', XYZ=23.75,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q478_conv', XYZ=23.75,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q478_burn', XYZ=23.75,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q479_temp', XYZ=23.75,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q479_rad_in', XYZ=23.75,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q479_conv', XYZ=23.75,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q479_burn', XYZ=23.75,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q480_temp', XYZ=23.75,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q480_rad_in', XYZ=23.75,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q480_conv', XYZ=23.75,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q480_burn', XYZ=23.75,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q481_temp', XYZ=23.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q481_rad_in', XYZ=23.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q481_conv', XYZ=23.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q481_burn', XYZ=23.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q482_temp', XYZ=23.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q482_rad_in', XYZ=23.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q482_conv', XYZ=23.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q482_burn', XYZ=23.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q483_temp', XYZ=23.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q483_rad_in', XYZ=23.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q483_conv', XYZ=23.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q483_burn', XYZ=23.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q484_temp', XYZ=23.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q484_rad_in', XYZ=23.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q484_conv', XYZ=23.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q484_burn', XYZ=23.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q485_temp', XYZ=23.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q485_rad_in', XYZ=23.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q485_conv', XYZ=23.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q485_burn', XYZ=23.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q486_temp', XYZ=24.25,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q486_rad_in', XYZ=24.25,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q486_conv', XYZ=24.25,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q486_burn', XYZ=24.25,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q487_temp', XYZ=24.25,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q487_rad_in', XYZ=24.25,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q487_conv', XYZ=24.25,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q487_burn', XYZ=24.25,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q488_temp', XYZ=24.25,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q488_rad_in', XYZ=24.25,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q488_conv', XYZ=24.25,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q488_burn', XYZ=24.25,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q489_temp', XYZ=24.25,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q489_rad_in', XYZ=24.25,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q489_conv', XYZ=24.25,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q489_burn', XYZ=24.25,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q490_temp', XYZ=24.25,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q490_rad_in', XYZ=24.25,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q490_conv', XYZ=24.25,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q490_burn', XYZ=24.25,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q491_temp', XYZ=24.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q491_rad_in', XYZ=24.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q491_conv', XYZ=24.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q491_burn', XYZ=24.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q492_temp', XYZ=24.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q492_rad_in', XYZ=24.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q492_conv', XYZ=24.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q492_burn', XYZ=24.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q493_temp', XYZ=24.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q493_rad_in', XYZ=24.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q493_conv', XYZ=24.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q493_burn', XYZ=24.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q494_temp', XYZ=24.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q494_rad_in', XYZ=24.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q494_conv', XYZ=24.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q494_burn', XYZ=24.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q495_temp', XYZ=24.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q495_rad_in', XYZ=24.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q495_conv', XYZ=24.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q495_burn', XYZ=24.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q496_temp', XYZ=24.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q496_rad_in', XYZ=24.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q496_conv', XYZ=24.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q496_burn', XYZ=24.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q497_temp', XYZ=24.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q497_rad_in', XYZ=24.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q497_conv', XYZ=24.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q497_burn', XYZ=24.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q498_temp', XYZ=24.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q498_rad_in', XYZ=24.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q498_conv', XYZ=24.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q498_burn', XYZ=24.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q499_temp', XYZ=24.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q499_rad_in', XYZ=24.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q499_conv', XYZ=24.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q499_burn', XYZ=24.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q500_temp', XYZ=24.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q500_rad_in', XYZ=24.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q500_conv', XYZ=24.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q500_burn', XYZ=24.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q501_temp', XYZ=24.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q501_rad_in', XYZ=24.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q501_conv', XYZ=24.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q501_burn', XYZ=24.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q502_temp', XYZ=24.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q502_rad_in', XYZ=24.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q502_conv', XYZ=24.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q502_burn', XYZ=24.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q503_temp', XYZ=24.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q503_rad_in', XYZ=24.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q503_conv', XYZ=24.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q503_burn', XYZ=24.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q504_temp', XYZ=24.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q504_rad_in', XYZ=24.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q504_conv', XYZ=24.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q504_burn', XYZ=24.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q505_temp', XYZ=24.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q505_rad_in', XYZ=24.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q505_conv', XYZ=24.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q505_burn', XYZ=24.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q506_temp', XYZ=24.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q506_rad_in', XYZ=24.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q506_conv', XYZ=24.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q506_burn', XYZ=24.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q507_temp', XYZ=24.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q507_rad_in', XYZ=24.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q507_conv', XYZ=24.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q507_burn', XYZ=24.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q508_temp', XYZ=24.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q508_rad_in', XYZ=24.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q508_conv', XYZ=24.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q508_burn', XYZ=24.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q509_temp', XYZ=24.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q509_rad_in', XYZ=24.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q509_conv', XYZ=24.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q509_burn', XYZ=24.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q510_temp', XYZ=24.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q510_rad_in', XYZ=24.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q510_conv', XYZ=24.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q510_burn', XYZ=24.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q511_temp', XYZ=24.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q511_rad_in', XYZ=24.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q511_conv', XYZ=24.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q511_burn', XYZ=24.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q512_temp', XYZ=24.75,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q512_rad_in', XYZ=24.75,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q512_conv', XYZ=24.75,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q512_burn', XYZ=24.75,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q513_temp', XYZ=24.75,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q513_rad_in', XYZ=24.75,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q513_conv', XYZ=24.75,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q513_burn', XYZ=24.75,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q514_temp', XYZ=24.75,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q514_rad_in', XYZ=24.75,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q514_conv', XYZ=24.75,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q514_burn', XYZ=24.75,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q515_temp', XYZ=24.75,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q515_rad_in', XYZ=24.75,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q515_conv', XYZ=24.75,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q515_burn', XYZ=24.75,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q516_temp', XYZ=24.75,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q516_rad_in', XYZ=24.75,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q516_conv', XYZ=24.75,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q516_burn', XYZ=24.75,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q517_temp', XYZ=24.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q517_rad_in', XYZ=24.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q517_conv', XYZ=24.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q517_burn', XYZ=24.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q518_temp', XYZ=24.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q518_rad_in', XYZ=24.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q518_conv', XYZ=24.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q518_burn', XYZ=24.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q519_temp', XYZ=24.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q519_rad_in', XYZ=24.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q519_conv', XYZ=24.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q519_burn', XYZ=24.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q520_temp', XYZ=24.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q520_rad_in', XYZ=24.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q520_conv', XYZ=24.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q520_burn', XYZ=24.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q521_temp', XYZ=24.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q521_rad_in', XYZ=24.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q521_conv', XYZ=24.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q521_burn', XYZ=24.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q522_temp', XYZ=25.25,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q522_rad_in', XYZ=25.25,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q522_conv', XYZ=25.25,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q522_burn', XYZ=25.25,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q523_temp', XYZ=25.25,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q523_rad_in', XYZ=25.25,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q523_conv', XYZ=25.25,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q523_burn', XYZ=25.25,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q524_temp', XYZ=25.25,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q524_rad_in', XYZ=25.25,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q524_conv', XYZ=25.25,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q524_burn', XYZ=25.25,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q525_temp', XYZ=25.25,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q525_rad_in', XYZ=25.25,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q525_conv', XYZ=25.25,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q525_burn', XYZ=25.25,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q526_temp', XYZ=25.25,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q526_rad_in', XYZ=25.25,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q526_conv', XYZ=25.25,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q526_burn', XYZ=25.25,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q527_temp', XYZ=25.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q527_rad_in', XYZ=25.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q527_conv', XYZ=25.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q527_burn', XYZ=25.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q528_temp', XYZ=25.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q528_rad_in', XYZ=25.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q528_conv', XYZ=25.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q528_burn', XYZ=25.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q529_temp', XYZ=25.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q529_rad_in', XYZ=25.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q529_conv', XYZ=25.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q529_burn', XYZ=25.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q530_temp', XYZ=25.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q530_rad_in', XYZ=25.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q530_conv', XYZ=25.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q530_burn', XYZ=25.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q531_temp', XYZ=25.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q531_rad_in', XYZ=25.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q531_conv', XYZ=25.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q531_burn', XYZ=25.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q532_temp', XYZ=25.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q532_rad_in', XYZ=25.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q532_conv', XYZ=25.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q532_burn', XYZ=25.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q533_temp', XYZ=25.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q533_rad_in', XYZ=25.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q533_conv', XYZ=25.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q533_burn', XYZ=25.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q534_temp', XYZ=25.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q534_rad_in', XYZ=25.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q534_conv', XYZ=25.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q534_burn', XYZ=25.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q535_temp', XYZ=25.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q535_rad_in', XYZ=25.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q535_conv', XYZ=25.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q535_burn', XYZ=25.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q536_temp', XYZ=25.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q536_rad_in', XYZ=25.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q536_conv', XYZ=25.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q536_burn', XYZ=25.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q537_temp', XYZ=25.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q537_rad_in', XYZ=25.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q537_conv', XYZ=25.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q537_burn', XYZ=25.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q538_temp', XYZ=25.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q538_rad_in', XYZ=25.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q538_conv', XYZ=25.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q538_burn', XYZ=25.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q539_temp', XYZ=25.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q539_rad_in', XYZ=25.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q539_conv', XYZ=25.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q539_burn', XYZ=25.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q540_temp', XYZ=25.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q540_rad_in', XYZ=25.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q540_conv', XYZ=25.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q540_burn', XYZ=25.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q541_temp', XYZ=25.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q541_rad_in', XYZ=25.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q541_conv', XYZ=25.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q541_burn', XYZ=25.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q542_temp', XYZ=25.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q542_rad_in', XYZ=25.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q542_conv', XYZ=25.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q542_burn', XYZ=25.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q543_temp', XYZ=25.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q543_rad_in', XYZ=25.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q543_conv', XYZ=25.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q543_burn', XYZ=25.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q544_temp', XYZ=25.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q544_rad_in', XYZ=25.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q544_conv', XYZ=25.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q544_burn', XYZ=25.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q545_temp', XYZ=25.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q545_rad_in', XYZ=25.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q545_conv', XYZ=25.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q545_burn', XYZ=25.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q546_temp', XYZ=25.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q546_rad_in', XYZ=25.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q546_conv', XYZ=25.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q546_burn', XYZ=25.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q547_temp', XYZ=25.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q547_rad_in', XYZ=25.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q547_conv', XYZ=25.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q547_burn', XYZ=25.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q548_temp', XYZ=25.75,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q548_rad_in', XYZ=25.75,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q548_conv', XYZ=25.75,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q548_burn', XYZ=25.75,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q549_temp', XYZ=25.75,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q549_rad_in', XYZ=25.75,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q549_conv', XYZ=25.75,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q549_burn', XYZ=25.75,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q550_temp', XYZ=25.75,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q550_rad_in', XYZ=25.75,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q550_conv', XYZ=25.75,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q550_burn', XYZ=25.75,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q551_temp', XYZ=25.75,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q551_rad_in', XYZ=25.75,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q551_conv', XYZ=25.75,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q551_burn', XYZ=25.75,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q552_temp', XYZ=25.75,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q552_rad_in', XYZ=25.75,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q552_conv', XYZ=25.75,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q552_burn', XYZ=25.75,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q553_temp', XYZ=25.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q553_rad_in', XYZ=25.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q553_conv', XYZ=25.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q553_burn', XYZ=25.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q554_temp', XYZ=25.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q554_rad_in', XYZ=25.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q554_conv', XYZ=25.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q554_burn', XYZ=25.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q555_temp', XYZ=25.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q555_rad_in', XYZ=25.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q555_conv', XYZ=25.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q555_burn', XYZ=25.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q556_temp', XYZ=25.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q556_rad_in', XYZ=25.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q556_conv', XYZ=25.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q556_burn', XYZ=25.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q557_temp', XYZ=25.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q557_rad_in', XYZ=25.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q557_conv', XYZ=25.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q557_burn', XYZ=25.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q558_temp', XYZ=26.25,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q558_rad_in', XYZ=26.25,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q558_conv', XYZ=26.25,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q558_burn', XYZ=26.25,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q559_temp', XYZ=26.25,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q559_rad_in', XYZ=26.25,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q559_conv', XYZ=26.25,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q559_burn', XYZ=26.25,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q560_temp', XYZ=26.25,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q560_rad_in', XYZ=26.25,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q560_conv', XYZ=26.25,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q560_burn', XYZ=26.25,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q561_temp', XYZ=26.25,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q561_rad_in', XYZ=26.25,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q561_conv', XYZ=26.25,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q561_burn', XYZ=26.25,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q562_temp', XYZ=26.25,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q562_rad_in', XYZ=26.25,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q562_conv', XYZ=26.25,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q562_burn', XYZ=26.25,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q563_temp', XYZ=26.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q563_rad_in', XYZ=26.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q563_conv', XYZ=26.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q563_burn', XYZ=26.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q564_temp', XYZ=26.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q564_rad_in', XYZ=26.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q564_conv', XYZ=26.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q564_burn', XYZ=26.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q565_temp', XYZ=26.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q565_rad_in', XYZ=26.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q565_conv', XYZ=26.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q565_burn', XYZ=26.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q566_temp', XYZ=26.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q566_rad_in', XYZ=26.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q566_conv', XYZ=26.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q566_burn', XYZ=26.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q567_temp', XYZ=26.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q567_rad_in', XYZ=26.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q567_conv', XYZ=26.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q567_burn', XYZ=26.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q568_temp', XYZ=26.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q568_rad_in', XYZ=26.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q568_conv', XYZ=26.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q568_burn', XYZ=26.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q569_temp', XYZ=26.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q569_rad_in', XYZ=26.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q569_conv', XYZ=26.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q569_burn', XYZ=26.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q570_temp', XYZ=26.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q570_rad_in', XYZ=26.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q570_conv', XYZ=26.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q570_burn', XYZ=26.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q571_temp', XYZ=26.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q571_rad_in', XYZ=26.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q571_conv', XYZ=26.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q571_burn', XYZ=26.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q572_temp', XYZ=26.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q572_rad_in', XYZ=26.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q572_conv', XYZ=26.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q572_burn', XYZ=26.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q573_temp', XYZ=26.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q573_rad_in', XYZ=26.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q573_conv', XYZ=26.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q573_burn', XYZ=26.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q574_temp', XYZ=26.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q574_rad_in', XYZ=26.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q574_conv', XYZ=26.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q574_burn', XYZ=26.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q575_temp', XYZ=26.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q575_rad_in', XYZ=26.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q575_conv', XYZ=26.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q575_burn', XYZ=26.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q576_temp', XYZ=26.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q576_rad_in', XYZ=26.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q576_conv', XYZ=26.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q576_burn', XYZ=26.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q577_temp', XYZ=26.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q577_rad_in', XYZ=26.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q577_conv', XYZ=26.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q577_burn', XYZ=26.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q578_temp', XYZ=26.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q578_rad_in', XYZ=26.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q578_conv', XYZ=26.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q578_burn', XYZ=26.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q579_temp', XYZ=26.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q579_rad_in', XYZ=26.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q579_conv', XYZ=26.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q579_burn', XYZ=26.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q580_temp', XYZ=26.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q580_rad_in', XYZ=26.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q580_conv', XYZ=26.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q580_burn', XYZ=26.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q581_temp', XYZ=26.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q581_rad_in', XYZ=26.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q581_conv', XYZ=26.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q581_burn', XYZ=26.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q582_temp', XYZ=26.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q582_rad_in', XYZ=26.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q582_conv', XYZ=26.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q582_burn', XYZ=26.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q583_temp', XYZ=26.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q583_rad_in', XYZ=26.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q583_conv', XYZ=26.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q583_burn', XYZ=26.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q584_temp', XYZ=26.75,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q584_rad_in', XYZ=26.75,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q584_conv', XYZ=26.75,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q584_burn', XYZ=26.75,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q585_temp', XYZ=26.75,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q585_rad_in', XYZ=26.75,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q585_conv', XYZ=26.75,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q585_burn', XYZ=26.75,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q586_temp', XYZ=26.75,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q586_rad_in', XYZ=26.75,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q586_conv', XYZ=26.75,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q586_burn', XYZ=26.75,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q587_temp', XYZ=26.75,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q587_rad_in', XYZ=26.75,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q587_conv', XYZ=26.75,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q587_burn', XYZ=26.75,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q588_temp', XYZ=26.75,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q588_rad_in', XYZ=26.75,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q588_conv', XYZ=26.75,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q588_burn', XYZ=26.75,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q589_temp', XYZ=26.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q589_rad_in', XYZ=26.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q589_conv', XYZ=26.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q589_burn', XYZ=26.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q590_temp', XYZ=26.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q590_rad_in', XYZ=26.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q590_conv', XYZ=26.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q590_burn', XYZ=26.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q591_temp', XYZ=26.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q591_rad_in', XYZ=26.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q591_conv', XYZ=26.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q591_burn', XYZ=26.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q592_temp', XYZ=26.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q592_rad_in', XYZ=26.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q592_conv', XYZ=26.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q592_burn', XYZ=26.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q593_temp', XYZ=26.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q593_rad_in', XYZ=26.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q593_conv', XYZ=26.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q593_burn', XYZ=26.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q594_temp', XYZ=27.25,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q594_rad_in', XYZ=27.25,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q594_conv', XYZ=27.25,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q594_burn', XYZ=27.25,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q595_temp', XYZ=27.25,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q595_rad_in', XYZ=27.25,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q595_conv', XYZ=27.25,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q595_burn', XYZ=27.25,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q596_temp', XYZ=27.25,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q596_rad_in', XYZ=27.25,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q596_conv', XYZ=27.25,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q596_burn', XYZ=27.25,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q597_temp', XYZ=27.25,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q597_rad_in', XYZ=27.25,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q597_conv', XYZ=27.25,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q597_burn', XYZ=27.25,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q598_temp', XYZ=27.25,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q598_rad_in', XYZ=27.25,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q598_conv', XYZ=27.25,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q598_burn', XYZ=27.25,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q599_temp', XYZ=27.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q599_rad_in', XYZ=27.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q599_conv', XYZ=27.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q599_burn', XYZ=27.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q600_temp', XYZ=27.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q600_rad_in', XYZ=27.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q600_conv', XYZ=27.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q600_burn', XYZ=27.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q601_temp', XYZ=27.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q601_rad_in', XYZ=27.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q601_conv', XYZ=27.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q601_burn', XYZ=27.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q602_temp', XYZ=27.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q602_rad_in', XYZ=27.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q602_conv', XYZ=27.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q602_burn', XYZ=27.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q603_temp', XYZ=27.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q603_rad_in', XYZ=27.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q603_conv', XYZ=27.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q603_burn', XYZ=27.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q604_temp', XYZ=27.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q604_rad_in', XYZ=27.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q604_conv', XYZ=27.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q604_burn', XYZ=27.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q605_temp', XYZ=27.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q605_rad_in', XYZ=27.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q605_conv', XYZ=27.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q605_burn', XYZ=27.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q606_temp', XYZ=27.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q606_rad_in', XYZ=27.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q606_conv', XYZ=27.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q606_burn', XYZ=27.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q607_temp', XYZ=27.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q607_rad_in', XYZ=27.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q607_conv', XYZ=27.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q607_burn', XYZ=27.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q608_temp', XYZ=27.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q608_rad_in', XYZ=27.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q608_conv', XYZ=27.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q608_burn', XYZ=27.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q609_temp', XYZ=27.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q609_rad_in', XYZ=27.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q609_conv', XYZ=27.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q609_burn', XYZ=27.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q610_temp', XYZ=27.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q610_rad_in', XYZ=27.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q610_conv', XYZ=27.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q610_burn', XYZ=27.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q611_temp', XYZ=27.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q611_rad_in', XYZ=27.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q611_conv', XYZ=27.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q611_burn', XYZ=27.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q612_temp', XYZ=27.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q612_rad_in', XYZ=27.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q612_conv', XYZ=27.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q612_burn', XYZ=27.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q613_temp', XYZ=27.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q613_rad_in', XYZ=27.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q613_conv', XYZ=27.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q613_burn', XYZ=27.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q614_temp', XYZ=27.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q614_rad_in', XYZ=27.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q614_conv', XYZ=27.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q614_burn', XYZ=27.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q615_temp', XYZ=27.25,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q615_rad_in', XYZ=27.25,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q615_conv', XYZ=27.25,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q615_burn', XYZ=27.25,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q616_temp', XYZ=27.25,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q616_rad_in', XYZ=27.25,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q616_conv', XYZ=27.25,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q616_burn', XYZ=27.25,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q617_temp', XYZ=27.25,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q617_rad_in', XYZ=27.25,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q617_conv', XYZ=27.25,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q617_burn', XYZ=27.25,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q618_temp', XYZ=27.25,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q618_rad_in', XYZ=27.25,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q618_conv', XYZ=27.25,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q618_burn', XYZ=27.25,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q619_temp', XYZ=27.25,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q619_rad_in', XYZ=27.25,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q619_conv', XYZ=27.25,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q619_burn', XYZ=27.25,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q620_temp', XYZ=27.75,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q620_rad_in', XYZ=27.75,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q620_conv', XYZ=27.75,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q620_burn', XYZ=27.75,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q621_temp', XYZ=27.75,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q621_rad_in', XYZ=27.75,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q621_conv', XYZ=27.75,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q621_burn', XYZ=27.75,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q622_temp', XYZ=27.75,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q622_rad_in', XYZ=27.75,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q622_conv', XYZ=27.75,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q622_burn', XYZ=27.75,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q623_temp', XYZ=27.75,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q623_rad_in', XYZ=27.75,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q623_conv', XYZ=27.75,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q623_burn', XYZ=27.75,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q624_temp', XYZ=27.75,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q624_rad_in', XYZ=27.75,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q624_conv', XYZ=27.75,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q624_burn', XYZ=27.75,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q625_temp', XYZ=28.0,31.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q625_rad_in', XYZ=28.0,31.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q625_conv', XYZ=28.0,31.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q625_burn', XYZ=28.0,31.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q626_temp', XYZ=28.0,31.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q626_rad_in', XYZ=28.0,31.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q626_conv', XYZ=28.0,31.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q626_burn', XYZ=28.0,31.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q627_temp', XYZ=28.0,31.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q627_rad_in', XYZ=28.0,31.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q627_conv', XYZ=28.0,31.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q627_burn', XYZ=28.0,31.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q628_temp', XYZ=28.0,31.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q628_rad_in', XYZ=28.0,31.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q628_conv', XYZ=28.0,31.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q628_burn', XYZ=28.0,31.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q629_temp', XYZ=28.0,31.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q629_rad_in', XYZ=28.0,31.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q629_conv', XYZ=28.0,31.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q629_burn', XYZ=28.0,31.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q630_temp', XYZ=27.75,32.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q630_rad_in', XYZ=27.75,32.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q630_conv', XYZ=27.75,32.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q630_burn', XYZ=27.75,32.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q631_temp', XYZ=27.75,32.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q631_rad_in', XYZ=27.75,32.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q631_conv', XYZ=27.75,32.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q631_burn', XYZ=27.75,32.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q632_temp', XYZ=27.75,32.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q632_rad_in', XYZ=27.75,32.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q632_conv', XYZ=27.75,32.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q632_burn', XYZ=27.75,32.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q633_temp', XYZ=27.75,32.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q633_rad_in', XYZ=27.75,32.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q633_conv', XYZ=27.75,32.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q633_burn', XYZ=27.75,32.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q634_temp', XYZ=27.75,32.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q634_rad_in', XYZ=27.75,32.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q634_conv', XYZ=27.75,32.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q634_burn', XYZ=27.75,32.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q635_temp', XYZ=28.25,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q635_rad_in', XYZ=28.25,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q635_conv', XYZ=28.25,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q635_burn', XYZ=28.25,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q636_temp', XYZ=28.25,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q636_rad_in', XYZ=28.25,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q636_conv', XYZ=28.25,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q636_burn', XYZ=28.25,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q637_temp', XYZ=28.25,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q637_rad_in', XYZ=28.25,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q637_conv', XYZ=28.25,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q637_burn', XYZ=28.25,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q638_temp', XYZ=28.25,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q638_rad_in', XYZ=28.25,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q638_conv', XYZ=28.25,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q638_burn', XYZ=28.25,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q639_temp', XYZ=28.25,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q639_rad_in', XYZ=28.25,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q639_conv', XYZ=28.25,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q639_burn', XYZ=28.25,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q640_temp', XYZ=28.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q640_rad_in', XYZ=28.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q640_conv', XYZ=28.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q640_burn', XYZ=28.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q641_temp', XYZ=28.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q641_rad_in', XYZ=28.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q641_conv', XYZ=28.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q641_burn', XYZ=28.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q642_temp', XYZ=28.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q642_rad_in', XYZ=28.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q642_conv', XYZ=28.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q642_burn', XYZ=28.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q643_temp', XYZ=28.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q643_rad_in', XYZ=28.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q643_conv', XYZ=28.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q643_burn', XYZ=28.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q644_temp', XYZ=28.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q644_rad_in', XYZ=28.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q644_conv', XYZ=28.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q644_burn', XYZ=28.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q645_temp', XYZ=28.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q645_rad_in', XYZ=28.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q645_conv', XYZ=28.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q645_burn', XYZ=28.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q646_temp', XYZ=28.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q646_rad_in', XYZ=28.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q646_conv', XYZ=28.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q646_burn', XYZ=28.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q647_temp', XYZ=28.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q647_rad_in', XYZ=28.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q647_conv', XYZ=28.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q647_burn', XYZ=28.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q648_temp', XYZ=28.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q648_rad_in', XYZ=28.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q648_conv', XYZ=28.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q648_burn', XYZ=28.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q649_temp', XYZ=28.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q649_rad_in', XYZ=28.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q649_conv', XYZ=28.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q649_burn', XYZ=28.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q650_temp', XYZ=28.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q650_rad_in', XYZ=28.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q650_conv', XYZ=28.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q650_burn', XYZ=28.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q651_temp', XYZ=28.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q651_rad_in', XYZ=28.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q651_conv', XYZ=28.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q651_burn', XYZ=28.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q652_temp', XYZ=28.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q652_rad_in', XYZ=28.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q652_conv', XYZ=28.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q652_burn', XYZ=28.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q653_temp', XYZ=28.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q653_rad_in', XYZ=28.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q653_conv', XYZ=28.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q653_burn', XYZ=28.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q654_temp', XYZ=28.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q654_rad_in', XYZ=28.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q654_conv', XYZ=28.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q654_burn', XYZ=28.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q655_temp', XYZ=28.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q655_rad_in', XYZ=28.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q655_conv', XYZ=28.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q655_burn', XYZ=28.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q656_temp', XYZ=28.25,31.5,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q656_rad_in', XYZ=28.25,31.5,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q656_conv', XYZ=28.25,31.5,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q656_burn', XYZ=28.25,31.5,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q657_temp', XYZ=28.25,31.5,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q657_rad_in', XYZ=28.25,31.5,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q657_conv', XYZ=28.25,31.5,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q657_burn', XYZ=28.25,31.5,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q658_temp', XYZ=28.25,31.5,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q658_rad_in', XYZ=28.25,31.5,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q658_conv', XYZ=28.25,31.5,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q658_burn', XYZ=28.25,31.5,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q659_temp', XYZ=28.25,31.5,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q659_rad_in', XYZ=28.25,31.5,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q659_conv', XYZ=28.25,31.5,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q659_burn', XYZ=28.25,31.5,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q660_temp', XYZ=28.25,31.5,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q660_rad_in', XYZ=28.25,31.5,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q660_conv', XYZ=28.25,31.5,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q660_burn', XYZ=28.25,31.5,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q661_temp', XYZ=28.75,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q661_rad_in', XYZ=28.75,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q661_conv', XYZ=28.75,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q661_burn', XYZ=28.75,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q662_temp', XYZ=28.75,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q662_rad_in', XYZ=28.75,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q662_conv', XYZ=28.75,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q662_burn', XYZ=28.75,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q663_temp', XYZ=28.75,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q663_rad_in', XYZ=28.75,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q663_conv', XYZ=28.75,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q663_burn', XYZ=28.75,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q664_temp', XYZ=28.75,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q664_rad_in', XYZ=28.75,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q664_conv', XYZ=28.75,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q664_burn', XYZ=28.75,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q665_temp', XYZ=28.75,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q665_rad_in', XYZ=28.75,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q665_conv', XYZ=28.75,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q665_burn', XYZ=28.75,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q666_temp', XYZ=28.75,31.5,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q666_rad_in', XYZ=28.75,31.5,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q666_conv', XYZ=28.75,31.5,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q666_burn', XYZ=28.75,31.5,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q667_temp', XYZ=28.75,31.5,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q667_rad_in', XYZ=28.75,31.5,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q667_conv', XYZ=28.75,31.5,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q667_burn', XYZ=28.75,31.5,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q668_temp', XYZ=28.75,31.5,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q668_rad_in', XYZ=28.75,31.5,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q668_conv', XYZ=28.75,31.5,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q668_burn', XYZ=28.75,31.5,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q669_temp', XYZ=28.75,31.5,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q669_rad_in', XYZ=28.75,31.5,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q669_conv', XYZ=28.75,31.5,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q669_burn', XYZ=28.75,31.5,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q670_temp', XYZ=28.75,31.5,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q670_rad_in', XYZ=28.75,31.5,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q670_conv', XYZ=28.75,31.5,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q670_burn', XYZ=28.75,31.5,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q671_temp', XYZ=29.25,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q671_rad_in', XYZ=29.25,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q671_conv', XYZ=29.25,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q671_burn', XYZ=29.25,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q672_temp', XYZ=29.25,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q672_rad_in', XYZ=29.25,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q672_conv', XYZ=29.25,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q672_burn', XYZ=29.25,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q673_temp', XYZ=29.25,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q673_rad_in', XYZ=29.25,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q673_conv', XYZ=29.25,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q673_burn', XYZ=29.25,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q674_temp', XYZ=29.25,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q674_rad_in', XYZ=29.25,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q674_conv', XYZ=29.25,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q674_burn', XYZ=29.25,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q675_temp', XYZ=29.25,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q675_rad_in', XYZ=29.25,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q675_conv', XYZ=29.25,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q675_burn', XYZ=29.25,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q676_temp', XYZ=29.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q676_rad_in', XYZ=29.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q676_conv', XYZ=29.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q676_burn', XYZ=29.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q677_temp', XYZ=29.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q677_rad_in', XYZ=29.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q677_conv', XYZ=29.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q677_burn', XYZ=29.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q678_temp', XYZ=29.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q678_rad_in', XYZ=29.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q678_conv', XYZ=29.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q678_burn', XYZ=29.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q679_temp', XYZ=29.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q679_rad_in', XYZ=29.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q679_conv', XYZ=29.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q679_burn', XYZ=29.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q680_temp', XYZ=29.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q680_rad_in', XYZ=29.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q680_conv', XYZ=29.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q680_burn', XYZ=29.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q681_temp', XYZ=29.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q681_rad_in', XYZ=29.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q681_conv', XYZ=29.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q681_burn', XYZ=29.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q682_temp', XYZ=29.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q682_rad_in', XYZ=29.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q682_conv', XYZ=29.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q682_burn', XYZ=29.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q683_temp', XYZ=29.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q683_rad_in', XYZ=29.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q683_conv', XYZ=29.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q683_burn', XYZ=29.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q684_temp', XYZ=29.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q684_rad_in', XYZ=29.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q684_conv', XYZ=29.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q684_burn', XYZ=29.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q685_temp', XYZ=29.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q685_rad_in', XYZ=29.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q685_conv', XYZ=29.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q685_burn', XYZ=29.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q686_temp', XYZ=29.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q686_rad_in', XYZ=29.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q686_conv', XYZ=29.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q686_burn', XYZ=29.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q687_temp', XYZ=29.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q687_rad_in', XYZ=29.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q687_conv', XYZ=29.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q687_burn', XYZ=29.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q688_temp', XYZ=29.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q688_rad_in', XYZ=29.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q688_conv', XYZ=29.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q688_burn', XYZ=29.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q689_temp', XYZ=29.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q689_rad_in', XYZ=29.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q689_conv', XYZ=29.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q689_burn', XYZ=29.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q690_temp', XYZ=29.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q690_rad_in', XYZ=29.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q690_conv', XYZ=29.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q690_burn', XYZ=29.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q691_temp', XYZ=29.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q691_rad_in', XYZ=29.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q691_conv', XYZ=29.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q691_burn', XYZ=29.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q692_temp', XYZ=29.25,31.5,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q692_rad_in', XYZ=29.25,31.5,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q692_conv', XYZ=29.25,31.5,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q692_burn', XYZ=29.25,31.5,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q693_temp', XYZ=29.25,31.5,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q693_rad_in', XYZ=29.25,31.5,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q693_conv', XYZ=29.25,31.5,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q693_burn', XYZ=29.25,31.5,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q694_temp', XYZ=29.25,31.5,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q694_rad_in', XYZ=29.25,31.5,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q694_conv', XYZ=29.25,31.5,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q694_burn', XYZ=29.25,31.5,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q695_temp', XYZ=29.25,31.5,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q695_rad_in', XYZ=29.25,31.5,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q695_conv', XYZ=29.25,31.5,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q695_burn', XYZ=29.25,31.5,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q696_temp', XYZ=29.25,31.5,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q696_rad_in', XYZ=29.25,31.5,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q696_conv', XYZ=29.25,31.5,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q696_burn', XYZ=29.25,31.5,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q697_temp', XYZ=29.75,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q697_rad_in', XYZ=29.75,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q697_conv', XYZ=29.75,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q697_burn', XYZ=29.75,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q698_temp', XYZ=29.75,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q698_rad_in', XYZ=29.75,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q698_conv', XYZ=29.75,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q698_burn', XYZ=29.75,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q699_temp', XYZ=29.75,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q699_rad_in', XYZ=29.75,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q699_conv', XYZ=29.75,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q699_burn', XYZ=29.75,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q700_temp', XYZ=29.75,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q700_rad_in', XYZ=29.75,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q700_conv', XYZ=29.75,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q700_burn', XYZ=29.75,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q701_temp', XYZ=29.75,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q701_rad_in', XYZ=29.75,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q701_conv', XYZ=29.75,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q701_burn', XYZ=29.75,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q702_temp', XYZ=29.75,31.5,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q702_rad_in', XYZ=29.75,31.5,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q702_conv', XYZ=29.75,31.5,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q702_burn', XYZ=29.75,31.5,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q703_temp', XYZ=29.75,31.5,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q703_rad_in', XYZ=29.75,31.5,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q703_conv', XYZ=29.75,31.5,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q703_burn', XYZ=29.75,31.5,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q704_temp', XYZ=29.75,31.5,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q704_rad_in', XYZ=29.75,31.5,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q704_conv', XYZ=29.75,31.5,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q704_burn', XYZ=29.75,31.5,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q705_temp', XYZ=29.75,31.5,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q705_rad_in', XYZ=29.75,31.5,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q705_conv', XYZ=29.75,31.5,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q705_burn', XYZ=29.75,31.5,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q706_temp', XYZ=29.75,31.5,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q706_rad_in', XYZ=29.75,31.5,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q706_conv', XYZ=29.75,31.5,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q706_burn', XYZ=29.75,31.5,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q707_temp', XYZ=30.25,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q707_rad_in', XYZ=30.25,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q707_conv', XYZ=30.25,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q707_burn', XYZ=30.25,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q708_temp', XYZ=30.25,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q708_rad_in', XYZ=30.25,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q708_conv', XYZ=30.25,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q708_burn', XYZ=30.25,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q709_temp', XYZ=30.25,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q709_rad_in', XYZ=30.25,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q709_conv', XYZ=30.25,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q709_burn', XYZ=30.25,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q710_temp', XYZ=30.25,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q710_rad_in', XYZ=30.25,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q710_conv', XYZ=30.25,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q710_burn', XYZ=30.25,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q711_temp', XYZ=30.25,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q711_rad_in', XYZ=30.25,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q711_conv', XYZ=30.25,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q711_burn', XYZ=30.25,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q712_temp', XYZ=30.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q712_rad_in', XYZ=30.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q712_conv', XYZ=30.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q712_burn', XYZ=30.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q713_temp', XYZ=30.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q713_rad_in', XYZ=30.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q713_conv', XYZ=30.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q713_burn', XYZ=30.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q714_temp', XYZ=30.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q714_rad_in', XYZ=30.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q714_conv', XYZ=30.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q714_burn', XYZ=30.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q715_temp', XYZ=30.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q715_rad_in', XYZ=30.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q715_conv', XYZ=30.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q715_burn', XYZ=30.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q716_temp', XYZ=30.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q716_rad_in', XYZ=30.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q716_conv', XYZ=30.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q716_burn', XYZ=30.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q717_temp', XYZ=30.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q717_rad_in', XYZ=30.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q717_conv', XYZ=30.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q717_burn', XYZ=30.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q718_temp', XYZ=30.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q718_rad_in', XYZ=30.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q718_conv', XYZ=30.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q718_burn', XYZ=30.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q719_temp', XYZ=30.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q719_rad_in', XYZ=30.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q719_conv', XYZ=30.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q719_burn', XYZ=30.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q720_temp', XYZ=30.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q720_rad_in', XYZ=30.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q720_conv', XYZ=30.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q720_burn', XYZ=30.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q721_temp', XYZ=30.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q721_rad_in', XYZ=30.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q721_conv', XYZ=30.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q721_burn', XYZ=30.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q722_temp', XYZ=30.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q722_rad_in', XYZ=30.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q722_conv', XYZ=30.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q722_burn', XYZ=30.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q723_temp', XYZ=30.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q723_rad_in', XYZ=30.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q723_conv', XYZ=30.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q723_burn', XYZ=30.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q724_temp', XYZ=30.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q724_rad_in', XYZ=30.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q724_conv', XYZ=30.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q724_burn', XYZ=30.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q725_temp', XYZ=30.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q725_rad_in', XYZ=30.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q725_conv', XYZ=30.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q725_burn', XYZ=30.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q726_temp', XYZ=30.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q726_rad_in', XYZ=30.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q726_conv', XYZ=30.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q726_burn', XYZ=30.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q727_temp', XYZ=30.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q727_rad_in', XYZ=30.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q727_conv', XYZ=30.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q727_burn', XYZ=30.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q728_temp', XYZ=30.25,31.5,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q728_rad_in', XYZ=30.25,31.5,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q728_conv', XYZ=30.25,31.5,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q728_burn', XYZ=30.25,31.5,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q729_temp', XYZ=30.25,31.5,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q729_rad_in', XYZ=30.25,31.5,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q729_conv', XYZ=30.25,31.5,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q729_burn', XYZ=30.25,31.5,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q730_temp', XYZ=30.25,31.5,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q730_rad_in', XYZ=30.25,31.5,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q730_conv', XYZ=30.25,31.5,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q730_burn', XYZ=30.25,31.5,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q731_temp', XYZ=30.25,31.5,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q731_rad_in', XYZ=30.25,31.5,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q731_conv', XYZ=30.25,31.5,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q731_burn', XYZ=30.25,31.5,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q732_temp', XYZ=30.25,31.5,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q732_rad_in', XYZ=30.25,31.5,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q732_conv', XYZ=30.25,31.5,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q732_burn', XYZ=30.25,31.5,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q733_temp', XYZ=30.75,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q733_rad_in', XYZ=30.75,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q733_conv', XYZ=30.75,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q733_burn', XYZ=30.75,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q734_temp', XYZ=30.75,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q734_rad_in', XYZ=30.75,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q734_conv', XYZ=30.75,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q734_burn', XYZ=30.75,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q735_temp', XYZ=30.75,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q735_rad_in', XYZ=30.75,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q735_conv', XYZ=30.75,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q735_burn', XYZ=30.75,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q736_temp', XYZ=30.75,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q736_rad_in', XYZ=30.75,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q736_conv', XYZ=30.75,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q736_burn', XYZ=30.75,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q737_temp', XYZ=30.75,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q737_rad_in', XYZ=30.75,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q737_conv', XYZ=30.75,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q737_burn', XYZ=30.75,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q738_temp', XYZ=30.75,31.5,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q738_rad_in', XYZ=30.75,31.5,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q738_conv', XYZ=30.75,31.5,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q738_burn', XYZ=30.75,31.5,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q739_temp', XYZ=30.75,31.5,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q739_rad_in', XYZ=30.75,31.5,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q739_conv', XYZ=30.75,31.5,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q739_burn', XYZ=30.75,31.5,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q740_temp', XYZ=30.75,31.5,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q740_rad_in', XYZ=30.75,31.5,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q740_conv', XYZ=30.75,31.5,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q740_burn', XYZ=30.75,31.5,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q741_temp', XYZ=30.75,31.5,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q741_rad_in', XYZ=30.75,31.5,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q741_conv', XYZ=30.75,31.5,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q741_burn', XYZ=30.75,31.5,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q742_temp', XYZ=30.75,31.5,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q742_rad_in', XYZ=30.75,31.5,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q742_conv', XYZ=30.75,31.5,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q742_burn', XYZ=30.75,31.5,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q743_temp', XYZ=31.25,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q743_rad_in', XYZ=31.25,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q743_conv', XYZ=31.25,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q743_burn', XYZ=31.25,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q744_temp', XYZ=31.25,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q744_rad_in', XYZ=31.25,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q744_conv', XYZ=31.25,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q744_burn', XYZ=31.25,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q745_temp', XYZ=31.25,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q745_rad_in', XYZ=31.25,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q745_conv', XYZ=31.25,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q745_burn', XYZ=31.25,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q746_temp', XYZ=31.25,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q746_rad_in', XYZ=31.25,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q746_conv', XYZ=31.25,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q746_burn', XYZ=31.25,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q747_temp', XYZ=31.25,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q747_rad_in', XYZ=31.25,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q747_conv', XYZ=31.25,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q747_burn', XYZ=31.25,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q748_temp', XYZ=31.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q748_rad_in', XYZ=31.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q748_conv', XYZ=31.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q748_burn', XYZ=31.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q749_temp', XYZ=31.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q749_rad_in', XYZ=31.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q749_conv', XYZ=31.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q749_burn', XYZ=31.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q750_temp', XYZ=31.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q750_rad_in', XYZ=31.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q750_conv', XYZ=31.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q750_burn', XYZ=31.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q751_temp', XYZ=31.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q751_rad_in', XYZ=31.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q751_conv', XYZ=31.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q751_burn', XYZ=31.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q752_temp', XYZ=31.25,20.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q752_rad_in', XYZ=31.25,20.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q752_conv', XYZ=31.25,20.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q752_burn', XYZ=31.25,20.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q753_temp', XYZ=31.5,20.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q753_rad_in', XYZ=31.5,20.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q753_conv', XYZ=31.5,20.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q753_burn', XYZ=31.5,20.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q754_temp', XYZ=31.5,20.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q754_rad_in', XYZ=31.5,20.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q754_conv', XYZ=31.5,20.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q754_burn', XYZ=31.5,20.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q755_temp', XYZ=31.5,20.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q755_rad_in', XYZ=31.5,20.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q755_conv', XYZ=31.5,20.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q755_burn', XYZ=31.5,20.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q756_temp', XYZ=31.5,20.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q756_rad_in', XYZ=31.5,20.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q756_conv', XYZ=31.5,20.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q756_burn', XYZ=31.5,20.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q757_temp', XYZ=31.5,20.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q757_rad_in', XYZ=31.5,20.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q757_conv', XYZ=31.5,20.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q757_burn', XYZ=31.5,20.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q758_temp', XYZ=31.5,20.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q758_rad_in', XYZ=31.5,20.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q758_conv', XYZ=31.5,20.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q758_burn', XYZ=31.5,20.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q759_temp', XYZ=31.5,20.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q759_rad_in', XYZ=31.5,20.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q759_conv', XYZ=31.5,20.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q759_burn', XYZ=31.5,20.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q760_temp', XYZ=31.5,20.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q760_rad_in', XYZ=31.5,20.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q760_conv', XYZ=31.5,20.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q760_burn', XYZ=31.5,20.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q761_temp', XYZ=31.5,20.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q761_rad_in', XYZ=31.5,20.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q761_conv', XYZ=31.5,20.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q761_burn', XYZ=31.5,20.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q762_temp', XYZ=31.5,20.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q762_rad_in', XYZ=31.5,20.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q762_conv', XYZ=31.5,20.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q762_burn', XYZ=31.5,20.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q763_temp', XYZ=31.25,21.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q763_rad_in', XYZ=31.25,21.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q763_conv', XYZ=31.25,21.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q763_burn', XYZ=31.25,21.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q764_temp', XYZ=31.5,21.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q764_rad_in', XYZ=31.5,21.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q764_conv', XYZ=31.5,21.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q764_burn', XYZ=31.5,21.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q765_temp', XYZ=31.5,21.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q765_rad_in', XYZ=31.5,21.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q765_conv', XYZ=31.5,21.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q765_burn', XYZ=31.5,21.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q766_temp', XYZ=31.5,21.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q766_rad_in', XYZ=31.5,21.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q766_conv', XYZ=31.5,21.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q766_burn', XYZ=31.5,21.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q767_temp', XYZ=31.5,21.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q767_rad_in', XYZ=31.5,21.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q767_conv', XYZ=31.5,21.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q767_burn', XYZ=31.5,21.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q768_temp', XYZ=31.5,21.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q768_rad_in', XYZ=31.5,21.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q768_conv', XYZ=31.5,21.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q768_burn', XYZ=31.5,21.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q769_temp', XYZ=31.5,21.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q769_rad_in', XYZ=31.5,21.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q769_conv', XYZ=31.5,21.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q769_burn', XYZ=31.5,21.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q770_temp', XYZ=31.5,21.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q770_rad_in', XYZ=31.5,21.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q770_conv', XYZ=31.5,21.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q770_burn', XYZ=31.5,21.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q771_temp', XYZ=31.5,21.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q771_rad_in', XYZ=31.5,21.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q771_conv', XYZ=31.5,21.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q771_burn', XYZ=31.5,21.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q772_temp', XYZ=31.5,21.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q772_rad_in', XYZ=31.5,21.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q772_conv', XYZ=31.5,21.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q772_burn', XYZ=31.5,21.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q773_temp', XYZ=31.5,21.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q773_rad_in', XYZ=31.5,21.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q773_conv', XYZ=31.5,21.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q773_burn', XYZ=31.5,21.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q774_temp', XYZ=31.25,22.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q774_rad_in', XYZ=31.25,22.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q774_conv', XYZ=31.25,22.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q774_burn', XYZ=31.25,22.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q775_temp', XYZ=31.25,23.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q775_rad_in', XYZ=31.25,23.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q775_conv', XYZ=31.25,23.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q775_burn', XYZ=31.25,23.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q776_temp', XYZ=31.25,24.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q776_rad_in', XYZ=31.25,24.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q776_conv', XYZ=31.25,24.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q776_burn', XYZ=31.25,24.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q777_temp', XYZ=31.25,25.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q777_rad_in', XYZ=31.25,25.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q777_conv', XYZ=31.25,25.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q777_burn', XYZ=31.25,25.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q778_temp', XYZ=31.25,26.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q778_rad_in', XYZ=31.25,26.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q778_conv', XYZ=31.25,26.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q778_burn', XYZ=31.25,26.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q779_temp', XYZ=31.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q779_rad_in', XYZ=31.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q779_conv', XYZ=31.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q779_burn', XYZ=31.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q780_temp', XYZ=31.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q780_rad_in', XYZ=31.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q780_conv', XYZ=31.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q780_burn', XYZ=31.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q781_temp', XYZ=31.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q781_rad_in', XYZ=31.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q781_conv', XYZ=31.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q781_burn', XYZ=31.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q782_temp', XYZ=31.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q782_rad_in', XYZ=31.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q782_conv', XYZ=31.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q782_burn', XYZ=31.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q783_temp', XYZ=31.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q783_rad_in', XYZ=31.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q783_conv', XYZ=31.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q783_burn', XYZ=31.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q784_temp', XYZ=31.25,31.5,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q784_rad_in', XYZ=31.25,31.5,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q784_conv', XYZ=31.25,31.5,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q784_burn', XYZ=31.25,31.5,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q785_temp', XYZ=31.25,31.5,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q785_rad_in', XYZ=31.25,31.5,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q785_conv', XYZ=31.25,31.5,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q785_burn', XYZ=31.25,31.5,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q786_temp', XYZ=31.25,31.5,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q786_rad_in', XYZ=31.25,31.5,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q786_conv', XYZ=31.25,31.5,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q786_burn', XYZ=31.25,31.5,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q787_temp', XYZ=31.25,31.5,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q787_rad_in', XYZ=31.25,31.5,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q787_conv', XYZ=31.25,31.5,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q787_burn', XYZ=31.25,31.5,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q788_temp', XYZ=31.25,31.5,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q788_rad_in', XYZ=31.25,31.5,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q788_conv', XYZ=31.25,31.5,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q788_burn', XYZ=31.25,31.5,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q789_temp', XYZ=31.75,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q789_rad_in', XYZ=31.75,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q789_conv', XYZ=31.75,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q789_burn', XYZ=31.75,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q790_temp', XYZ=31.75,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q790_rad_in', XYZ=31.75,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q790_conv', XYZ=31.75,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q790_burn', XYZ=31.75,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q791_temp', XYZ=31.75,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q791_rad_in', XYZ=31.75,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q791_conv', XYZ=31.75,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q791_burn', XYZ=31.75,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q792_temp', XYZ=31.75,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q792_rad_in', XYZ=31.75,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q792_conv', XYZ=31.75,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q792_burn', XYZ=31.75,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q793_temp', XYZ=31.75,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q793_rad_in', XYZ=31.75,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q793_conv', XYZ=31.75,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q793_burn', XYZ=31.75,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q794_temp', XYZ=31.75,20.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q794_rad_in', XYZ=31.75,20.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q794_conv', XYZ=31.75,20.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q794_burn', XYZ=31.75,20.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q795_temp', XYZ=31.75,20.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q795_rad_in', XYZ=31.75,20.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q795_conv', XYZ=31.75,20.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q795_burn', XYZ=31.75,20.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q796_temp', XYZ=31.75,20.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q796_rad_in', XYZ=31.75,20.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q796_conv', XYZ=31.75,20.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q796_burn', XYZ=31.75,20.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q797_temp', XYZ=31.75,20.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q797_rad_in', XYZ=31.75,20.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q797_conv', XYZ=31.75,20.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q797_burn', XYZ=31.75,20.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q798_temp', XYZ=31.75,20.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q798_rad_in', XYZ=31.75,20.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q798_conv', XYZ=31.75,20.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q798_burn', XYZ=31.75,20.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q799_temp', XYZ=32.0,22.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q799_rad_in', XYZ=32.0,22.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q799_conv', XYZ=32.0,22.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q799_burn', XYZ=32.0,22.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q800_temp', XYZ=32.0,22.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q800_rad_in', XYZ=32.0,22.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q800_conv', XYZ=32.0,22.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q800_burn', XYZ=32.0,22.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q801_temp', XYZ=32.0,22.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q801_rad_in', XYZ=32.0,22.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q801_conv', XYZ=32.0,22.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q801_burn', XYZ=32.0,22.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q802_temp', XYZ=32.0,22.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q802_rad_in', XYZ=32.0,22.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q802_conv', XYZ=32.0,22.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q802_burn', XYZ=32.0,22.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q803_temp', XYZ=32.0,22.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q803_rad_in', XYZ=32.0,22.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q803_conv', XYZ=32.0,22.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q803_burn', XYZ=32.0,22.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q804_temp', XYZ=31.75,22.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q804_rad_in', XYZ=31.75,22.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q804_conv', XYZ=31.75,22.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q804_burn', XYZ=31.75,22.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q805_temp', XYZ=31.75,22.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q805_rad_in', XYZ=31.75,22.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q805_conv', XYZ=31.75,22.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q805_burn', XYZ=31.75,22.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q806_temp', XYZ=31.75,22.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q806_rad_in', XYZ=31.75,22.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q806_conv', XYZ=31.75,22.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q806_burn', XYZ=31.75,22.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q807_temp', XYZ=31.75,22.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q807_rad_in', XYZ=31.75,22.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q807_conv', XYZ=31.75,22.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q807_burn', XYZ=31.75,22.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q808_temp', XYZ=31.75,22.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q808_rad_in', XYZ=31.75,22.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q808_conv', XYZ=31.75,22.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q808_burn', XYZ=31.75,22.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q809_temp', XYZ=32.0,22.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q809_rad_in', XYZ=32.0,22.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q809_conv', XYZ=32.0,22.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q809_burn', XYZ=32.0,22.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q810_temp', XYZ=32.0,22.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q810_rad_in', XYZ=32.0,22.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q810_conv', XYZ=32.0,22.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q810_burn', XYZ=32.0,22.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q811_temp', XYZ=32.0,22.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q811_rad_in', XYZ=32.0,22.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q811_conv', XYZ=32.0,22.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q811_burn', XYZ=32.0,22.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q812_temp', XYZ=32.0,22.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q812_rad_in', XYZ=32.0,22.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q812_conv', XYZ=32.0,22.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q812_burn', XYZ=32.0,22.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q813_temp', XYZ=32.0,22.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q813_rad_in', XYZ=32.0,22.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q813_conv', XYZ=32.0,22.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q813_burn', XYZ=32.0,22.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q814_temp', XYZ=32.0,23.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q814_rad_in', XYZ=32.0,23.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q814_conv', XYZ=32.0,23.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q814_burn', XYZ=32.0,23.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q815_temp', XYZ=32.0,23.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q815_rad_in', XYZ=32.0,23.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q815_conv', XYZ=32.0,23.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q815_burn', XYZ=32.0,23.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q816_temp', XYZ=32.0,23.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q816_rad_in', XYZ=32.0,23.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q816_conv', XYZ=32.0,23.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q816_burn', XYZ=32.0,23.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q817_temp', XYZ=32.0,23.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q817_rad_in', XYZ=32.0,23.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q817_conv', XYZ=32.0,23.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q817_burn', XYZ=32.0,23.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q818_temp', XYZ=32.0,23.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q818_rad_in', XYZ=32.0,23.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q818_conv', XYZ=32.0,23.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q818_burn', XYZ=32.0,23.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q819_temp', XYZ=32.0,23.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q819_rad_in', XYZ=32.0,23.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q819_conv', XYZ=32.0,23.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q819_burn', XYZ=32.0,23.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q820_temp', XYZ=32.0,23.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q820_rad_in', XYZ=32.0,23.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q820_conv', XYZ=32.0,23.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q820_burn', XYZ=32.0,23.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q821_temp', XYZ=32.0,23.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q821_rad_in', XYZ=32.0,23.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q821_conv', XYZ=32.0,23.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q821_burn', XYZ=32.0,23.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q822_temp', XYZ=32.0,23.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q822_rad_in', XYZ=32.0,23.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q822_conv', XYZ=32.0,23.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q822_burn', XYZ=32.0,23.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q823_temp', XYZ=32.0,23.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q823_rad_in', XYZ=32.0,23.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q823_conv', XYZ=32.0,23.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q823_burn', XYZ=32.0,23.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q824_temp', XYZ=32.0,24.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q824_rad_in', XYZ=32.0,24.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q824_conv', XYZ=32.0,24.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q824_burn', XYZ=32.0,24.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q825_temp', XYZ=32.0,24.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q825_rad_in', XYZ=32.0,24.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q825_conv', XYZ=32.0,24.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q825_burn', XYZ=32.0,24.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q826_temp', XYZ=32.0,24.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q826_rad_in', XYZ=32.0,24.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q826_conv', XYZ=32.0,24.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q826_burn', XYZ=32.0,24.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q827_temp', XYZ=32.0,24.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q827_rad_in', XYZ=32.0,24.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q827_conv', XYZ=32.0,24.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q827_burn', XYZ=32.0,24.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q828_temp', XYZ=32.0,24.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q828_rad_in', XYZ=32.0,24.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q828_conv', XYZ=32.0,24.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q828_burn', XYZ=32.0,24.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q829_temp', XYZ=32.0,24.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q829_rad_in', XYZ=32.0,24.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q829_conv', XYZ=32.0,24.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q829_burn', XYZ=32.0,24.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q830_temp', XYZ=32.0,24.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q830_rad_in', XYZ=32.0,24.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q830_conv', XYZ=32.0,24.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q830_burn', XYZ=32.0,24.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q831_temp', XYZ=32.0,24.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q831_rad_in', XYZ=32.0,24.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q831_conv', XYZ=32.0,24.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q831_burn', XYZ=32.0,24.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q832_temp', XYZ=32.0,24.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q832_rad_in', XYZ=32.0,24.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q832_conv', XYZ=32.0,24.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q832_burn', XYZ=32.0,24.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q833_temp', XYZ=32.0,24.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q833_rad_in', XYZ=32.0,24.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q833_conv', XYZ=32.0,24.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q833_burn', XYZ=32.0,24.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q834_temp', XYZ=32.0,25.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q834_rad_in', XYZ=32.0,25.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q834_conv', XYZ=32.0,25.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q834_burn', XYZ=32.0,25.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q835_temp', XYZ=32.0,25.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q835_rad_in', XYZ=32.0,25.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q835_conv', XYZ=32.0,25.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q835_burn', XYZ=32.0,25.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q836_temp', XYZ=32.0,25.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q836_rad_in', XYZ=32.0,25.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q836_conv', XYZ=32.0,25.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q836_burn', XYZ=32.0,25.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q837_temp', XYZ=32.0,25.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q837_rad_in', XYZ=32.0,25.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q837_conv', XYZ=32.0,25.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q837_burn', XYZ=32.0,25.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q838_temp', XYZ=32.0,25.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q838_rad_in', XYZ=32.0,25.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q838_conv', XYZ=32.0,25.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q838_burn', XYZ=32.0,25.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q839_temp', XYZ=32.0,25.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q839_rad_in', XYZ=32.0,25.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q839_conv', XYZ=32.0,25.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q839_burn', XYZ=32.0,25.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q840_temp', XYZ=32.0,25.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q840_rad_in', XYZ=32.0,25.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q840_conv', XYZ=32.0,25.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q840_burn', XYZ=32.0,25.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q841_temp', XYZ=32.0,25.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q841_rad_in', XYZ=32.0,25.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q841_conv', XYZ=32.0,25.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q841_burn', XYZ=32.0,25.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q842_temp', XYZ=32.0,25.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q842_rad_in', XYZ=32.0,25.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q842_conv', XYZ=32.0,25.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q842_burn', XYZ=32.0,25.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q843_temp', XYZ=32.0,25.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q843_rad_in', XYZ=32.0,25.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q843_conv', XYZ=32.0,25.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q843_burn', XYZ=32.0,25.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q844_temp', XYZ=32.0,26.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q844_rad_in', XYZ=32.0,26.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q844_conv', XYZ=32.0,26.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q844_burn', XYZ=32.0,26.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q845_temp', XYZ=32.0,26.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q845_rad_in', XYZ=32.0,26.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q845_conv', XYZ=32.0,26.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q845_burn', XYZ=32.0,26.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q846_temp', XYZ=32.0,26.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q846_rad_in', XYZ=32.0,26.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q846_conv', XYZ=32.0,26.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q846_burn', XYZ=32.0,26.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q847_temp', XYZ=32.0,26.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q847_rad_in', XYZ=32.0,26.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q847_conv', XYZ=32.0,26.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q847_burn', XYZ=32.0,26.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q848_temp', XYZ=32.0,26.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q848_rad_in', XYZ=32.0,26.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q848_conv', XYZ=32.0,26.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q848_burn', XYZ=32.0,26.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q849_temp', XYZ=32.0,26.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q849_rad_in', XYZ=32.0,26.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q849_conv', XYZ=32.0,26.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q849_burn', XYZ=32.0,26.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q850_temp', XYZ=32.0,26.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q850_rad_in', XYZ=32.0,26.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q850_conv', XYZ=32.0,26.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q850_burn', XYZ=32.0,26.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q851_temp', XYZ=32.0,26.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q851_rad_in', XYZ=32.0,26.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q851_conv', XYZ=32.0,26.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q851_burn', XYZ=32.0,26.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q852_temp', XYZ=32.0,26.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q852_rad_in', XYZ=32.0,26.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q852_conv', XYZ=32.0,26.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q852_burn', XYZ=32.0,26.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q853_temp', XYZ=32.0,26.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q853_rad_in', XYZ=32.0,26.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q853_conv', XYZ=32.0,26.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q853_burn', XYZ=32.0,26.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q854_temp', XYZ=31.75,31.5,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q854_rad_in', XYZ=31.75,31.5,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q854_conv', XYZ=31.75,31.5,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q854_burn', XYZ=31.75,31.5,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q855_temp', XYZ=31.75,31.5,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q855_rad_in', XYZ=31.75,31.5,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q855_conv', XYZ=31.75,31.5,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q855_burn', XYZ=31.75,31.5,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q856_temp', XYZ=31.75,31.5,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q856_rad_in', XYZ=31.75,31.5,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q856_conv', XYZ=31.75,31.5,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q856_burn', XYZ=31.75,31.5,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q857_temp', XYZ=31.75,31.5,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q857_rad_in', XYZ=31.75,31.5,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q857_conv', XYZ=31.75,31.5,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q857_burn', XYZ=31.75,31.5,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q858_temp', XYZ=31.75,31.5,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q858_rad_in', XYZ=31.75,31.5,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q858_conv', XYZ=31.75,31.5,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q858_burn', XYZ=31.75,31.5,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q859_temp', XYZ=32.5,15.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q859_rad_in', XYZ=32.5,15.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q859_conv', XYZ=32.5,15.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q859_burn', XYZ=32.5,15.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q860_temp', XYZ=32.5,15.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q860_rad_in', XYZ=32.5,15.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q860_conv', XYZ=32.5,15.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q860_burn', XYZ=32.5,15.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q861_temp', XYZ=32.5,15.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q861_rad_in', XYZ=32.5,15.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q861_conv', XYZ=32.5,15.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q861_burn', XYZ=32.5,15.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q862_temp', XYZ=32.5,15.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q862_rad_in', XYZ=32.5,15.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q862_conv', XYZ=32.5,15.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q862_burn', XYZ=32.5,15.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q863_temp', XYZ=32.5,15.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q863_rad_in', XYZ=32.5,15.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q863_conv', XYZ=32.5,15.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q863_burn', XYZ=32.5,15.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q864_temp', XYZ=32.25,15.5,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q864_rad_in', XYZ=32.25,15.5,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q864_conv', XYZ=32.25,15.5,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q864_burn', XYZ=32.25,15.5,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q865_temp', XYZ=32.25,15.5,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q865_rad_in', XYZ=32.25,15.5,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q865_conv', XYZ=32.25,15.5,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q865_burn', XYZ=32.25,15.5,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q866_temp', XYZ=32.25,15.5,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q866_rad_in', XYZ=32.25,15.5,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q866_conv', XYZ=32.25,15.5,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q866_burn', XYZ=32.25,15.5,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q867_temp', XYZ=32.25,15.5,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q867_rad_in', XYZ=32.25,15.5,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q867_conv', XYZ=32.25,15.5,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q867_burn', XYZ=32.25,15.5,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q868_temp', XYZ=32.25,15.5,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q868_rad_in', XYZ=32.25,15.5,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q868_conv', XYZ=32.25,15.5,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q868_burn', XYZ=32.25,15.5,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q869_temp', XYZ=32.25,16.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q869_rad_in', XYZ=32.25,16.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q869_conv', XYZ=32.25,16.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q869_burn', XYZ=32.25,16.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q870_temp', XYZ=32.5,16.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q870_rad_in', XYZ=32.5,16.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q870_conv', XYZ=32.5,16.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q870_burn', XYZ=32.5,16.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q871_temp', XYZ=32.5,16.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q871_rad_in', XYZ=32.5,16.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q871_conv', XYZ=32.5,16.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q871_burn', XYZ=32.5,16.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q872_temp', XYZ=32.5,16.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q872_rad_in', XYZ=32.5,16.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q872_conv', XYZ=32.5,16.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q872_burn', XYZ=32.5,16.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q873_temp', XYZ=32.5,16.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q873_rad_in', XYZ=32.5,16.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q873_conv', XYZ=32.5,16.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q873_burn', XYZ=32.5,16.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q874_temp', XYZ=32.5,16.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q874_rad_in', XYZ=32.5,16.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q874_conv', XYZ=32.5,16.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q874_burn', XYZ=32.5,16.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q875_temp', XYZ=32.5,16.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q875_rad_in', XYZ=32.5,16.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q875_conv', XYZ=32.5,16.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q875_burn', XYZ=32.5,16.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q876_temp', XYZ=32.5,16.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q876_rad_in', XYZ=32.5,16.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q876_conv', XYZ=32.5,16.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q876_burn', XYZ=32.5,16.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q877_temp', XYZ=32.5,16.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q877_rad_in', XYZ=32.5,16.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q877_conv', XYZ=32.5,16.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q877_burn', XYZ=32.5,16.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q878_temp', XYZ=32.5,16.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q878_rad_in', XYZ=32.5,16.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q878_conv', XYZ=32.5,16.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q878_burn', XYZ=32.5,16.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q879_temp', XYZ=32.5,16.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q879_rad_in', XYZ=32.5,16.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q879_conv', XYZ=32.5,16.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q879_burn', XYZ=32.5,16.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q880_temp', XYZ=32.25,17.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q880_rad_in', XYZ=32.25,17.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q880_conv', XYZ=32.25,17.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q880_burn', XYZ=32.25,17.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q881_temp', XYZ=32.5,17.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q881_rad_in', XYZ=32.5,17.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q881_conv', XYZ=32.5,17.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q881_burn', XYZ=32.5,17.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q882_temp', XYZ=32.5,17.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q882_rad_in', XYZ=32.5,17.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q882_conv', XYZ=32.5,17.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q882_burn', XYZ=32.5,17.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q883_temp', XYZ=32.5,17.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q883_rad_in', XYZ=32.5,17.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q883_conv', XYZ=32.5,17.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q883_burn', XYZ=32.5,17.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q884_temp', XYZ=32.5,17.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q884_rad_in', XYZ=32.5,17.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q884_conv', XYZ=32.5,17.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q884_burn', XYZ=32.5,17.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q885_temp', XYZ=32.5,17.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q885_rad_in', XYZ=32.5,17.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q885_conv', XYZ=32.5,17.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q885_burn', XYZ=32.5,17.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q886_temp', XYZ=32.5,17.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q886_rad_in', XYZ=32.5,17.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q886_conv', XYZ=32.5,17.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q886_burn', XYZ=32.5,17.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q887_temp', XYZ=32.5,17.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q887_rad_in', XYZ=32.5,17.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q887_conv', XYZ=32.5,17.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q887_burn', XYZ=32.5,17.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q888_temp', XYZ=32.5,17.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q888_rad_in', XYZ=32.5,17.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q888_conv', XYZ=32.5,17.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q888_burn', XYZ=32.5,17.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q889_temp', XYZ=32.5,17.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q889_rad_in', XYZ=32.5,17.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q889_conv', XYZ=32.5,17.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q889_burn', XYZ=32.5,17.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q890_temp', XYZ=32.5,17.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q890_rad_in', XYZ=32.5,17.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q890_conv', XYZ=32.5,17.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q890_burn', XYZ=32.5,17.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q891_temp', XYZ=32.25,18.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q891_rad_in', XYZ=32.25,18.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q891_conv', XYZ=32.25,18.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q891_burn', XYZ=32.25,18.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q892_temp', XYZ=32.5,18.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q892_rad_in', XYZ=32.5,18.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q892_conv', XYZ=32.5,18.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q892_burn', XYZ=32.5,18.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q893_temp', XYZ=32.5,18.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q893_rad_in', XYZ=32.5,18.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q893_conv', XYZ=32.5,18.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q893_burn', XYZ=32.5,18.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q894_temp', XYZ=32.5,18.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q894_rad_in', XYZ=32.5,18.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q894_conv', XYZ=32.5,18.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q894_burn', XYZ=32.5,18.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q895_temp', XYZ=32.5,18.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q895_rad_in', XYZ=32.5,18.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q895_conv', XYZ=32.5,18.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q895_burn', XYZ=32.5,18.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q896_temp', XYZ=32.5,18.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q896_rad_in', XYZ=32.5,18.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q896_conv', XYZ=32.5,18.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q896_burn', XYZ=32.5,18.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q897_temp', XYZ=32.5,18.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q897_rad_in', XYZ=32.5,18.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q897_conv', XYZ=32.5,18.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q897_burn', XYZ=32.5,18.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q898_temp', XYZ=32.5,18.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q898_rad_in', XYZ=32.5,18.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q898_conv', XYZ=32.5,18.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q898_burn', XYZ=32.5,18.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q899_temp', XYZ=32.5,18.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q899_rad_in', XYZ=32.5,18.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q899_conv', XYZ=32.5,18.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q899_burn', XYZ=32.5,18.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q900_temp', XYZ=32.5,18.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q900_rad_in', XYZ=32.5,18.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q900_conv', XYZ=32.5,18.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q900_burn', XYZ=32.5,18.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q901_temp', XYZ=32.5,18.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q901_rad_in', XYZ=32.5,18.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q901_conv', XYZ=32.5,18.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q901_burn', XYZ=32.5,18.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q902_temp', XYZ=32.25,19.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q902_rad_in', XYZ=32.25,19.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q902_conv', XYZ=32.25,19.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q902_burn', XYZ=32.25,19.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q903_temp', XYZ=32.5,19.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q903_rad_in', XYZ=32.5,19.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q903_conv', XYZ=32.5,19.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q903_burn', XYZ=32.5,19.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q904_temp', XYZ=32.5,19.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q904_rad_in', XYZ=32.5,19.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q904_conv', XYZ=32.5,19.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q904_burn', XYZ=32.5,19.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q905_temp', XYZ=32.5,19.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q905_rad_in', XYZ=32.5,19.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q905_conv', XYZ=32.5,19.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q905_burn', XYZ=32.5,19.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q906_temp', XYZ=32.5,19.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q906_rad_in', XYZ=32.5,19.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q906_conv', XYZ=32.5,19.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q906_burn', XYZ=32.5,19.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q907_temp', XYZ=32.5,19.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q907_rad_in', XYZ=32.5,19.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q907_conv', XYZ=32.5,19.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q907_burn', XYZ=32.5,19.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q908_temp', XYZ=32.5,19.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q908_rad_in', XYZ=32.5,19.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q908_conv', XYZ=32.5,19.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q908_burn', XYZ=32.5,19.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q909_temp', XYZ=32.5,19.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q909_rad_in', XYZ=32.5,19.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q909_conv', XYZ=32.5,19.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q909_burn', XYZ=32.5,19.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q910_temp', XYZ=32.5,19.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q910_rad_in', XYZ=32.5,19.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q910_conv', XYZ=32.5,19.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q910_burn', XYZ=32.5,19.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q911_temp', XYZ=32.5,19.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q911_rad_in', XYZ=32.5,19.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q911_conv', XYZ=32.5,19.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q911_burn', XYZ=32.5,19.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q912_temp', XYZ=32.5,19.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q912_rad_in', XYZ=32.5,19.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q912_conv', XYZ=32.5,19.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q912_burn', XYZ=32.5,19.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q913_temp', XYZ=32.25,20.0,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q913_rad_in', XYZ=32.25,20.0,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q913_conv', XYZ=32.25,20.0,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q913_burn', XYZ=32.25,20.0,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q914_temp', XYZ=32.25,20.0,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q914_rad_in', XYZ=32.25,20.0,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q914_conv', XYZ=32.25,20.0,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q914_burn', XYZ=32.25,20.0,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q915_temp', XYZ=32.25,20.0,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q915_rad_in', XYZ=32.25,20.0,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q915_conv', XYZ=32.25,20.0,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q915_burn', XYZ=32.25,20.0,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q916_temp', XYZ=32.25,20.0,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q916_rad_in', XYZ=32.25,20.0,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q916_conv', XYZ=32.25,20.0,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q916_burn', XYZ=32.25,20.0,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q917_temp', XYZ=32.25,20.0,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q917_rad_in', XYZ=32.25,20.0,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q917_conv', XYZ=32.25,20.0,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q917_burn', XYZ=32.25,20.0,4.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q918_temp', XYZ=32.25,27.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q918_rad_in', XYZ=32.25,27.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q918_conv', XYZ=32.25,27.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q918_burn', XYZ=32.25,27.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q919_temp', XYZ=32.5,27.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q919_rad_in', XYZ=32.5,27.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q919_conv', XYZ=32.5,27.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q919_burn', XYZ=32.5,27.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q920_temp', XYZ=32.5,27.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q920_rad_in', XYZ=32.5,27.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q920_conv', XYZ=32.5,27.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q920_burn', XYZ=32.5,27.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q921_temp', XYZ=32.5,27.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q921_rad_in', XYZ=32.5,27.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q921_conv', XYZ=32.5,27.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q921_burn', XYZ=32.5,27.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q922_temp', XYZ=32.5,27.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q922_rad_in', XYZ=32.5,27.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q922_conv', XYZ=32.5,27.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q922_burn', XYZ=32.5,27.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q923_temp', XYZ=32.5,27.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q923_rad_in', XYZ=32.5,27.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q923_conv', XYZ=32.5,27.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q923_burn', XYZ=32.5,27.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q924_temp', XYZ=32.25,27.0,0.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q924_rad_in', XYZ=32.25,27.0,0.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q924_conv', XYZ=32.25,27.0,0.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q924_burn', XYZ=32.25,27.0,0.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q925_temp', XYZ=32.25,27.0,1.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q925_rad_in', XYZ=32.25,27.0,1.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q925_conv', XYZ=32.25,27.0,1.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q925_burn', XYZ=32.25,27.0,1.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q926_temp', XYZ=32.25,27.0,2.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q926_rad_in', XYZ=32.25,27.0,2.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q926_conv', XYZ=32.25,27.0,2.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q926_burn', XYZ=32.25,27.0,2.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q927_temp', XYZ=32.25,27.0,3.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q927_rad_in', XYZ=32.25,27.0,3.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q927_conv', XYZ=32.25,27.0,3.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q927_burn', XYZ=32.25,27.0,3.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q928_temp', XYZ=32.25,27.0,4.5, IOR=-2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q928_rad_in', XYZ=32.25,27.0,4.5, IOR=-2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q928_conv', XYZ=32.25,27.0,4.5, IOR=-2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q928_burn', XYZ=32.25,27.0,4.5, IOR=-2, QUANTITY='BURNING RATE' /
&DEVC ID='q929_temp', XYZ=32.5,27.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q929_rad_in', XYZ=32.5,27.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q929_conv', XYZ=32.5,27.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q929_burn', XYZ=32.5,27.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q930_temp', XYZ=32.5,27.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q930_rad_in', XYZ=32.5,27.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q930_conv', XYZ=32.5,27.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q930_burn', XYZ=32.5,27.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q931_temp', XYZ=32.5,27.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q931_rad_in', XYZ=32.5,27.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q931_conv', XYZ=32.5,27.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q931_burn', XYZ=32.5,27.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q932_temp', XYZ=32.5,27.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q932_rad_in', XYZ=32.5,27.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q932_conv', XYZ=32.5,27.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q932_burn', XYZ=32.5,27.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q933_temp', XYZ=32.5,27.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q933_rad_in', XYZ=32.5,27.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q933_conv', XYZ=32.5,27.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q933_burn', XYZ=32.5,27.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q934_temp', XYZ=32.25,28.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q934_rad_in', XYZ=32.25,28.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q934_conv', XYZ=32.25,28.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q934_burn', XYZ=32.25,28.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q935_temp', XYZ=32.5,28.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q935_rad_in', XYZ=32.5,28.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q935_conv', XYZ=32.5,28.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q935_burn', XYZ=32.5,28.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q936_temp', XYZ=32.5,28.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q936_rad_in', XYZ=32.5,28.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q936_conv', XYZ=32.5,28.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q936_burn', XYZ=32.5,28.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q937_temp', XYZ=32.5,28.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q937_rad_in', XYZ=32.5,28.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q937_conv', XYZ=32.5,28.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q937_burn', XYZ=32.5,28.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q938_temp', XYZ=32.5,28.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q938_rad_in', XYZ=32.5,28.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q938_conv', XYZ=32.5,28.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q938_burn', XYZ=32.5,28.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q939_temp', XYZ=32.5,28.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q939_rad_in', XYZ=32.5,28.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q939_conv', XYZ=32.5,28.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q939_burn', XYZ=32.5,28.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q940_temp', XYZ=32.5,28.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q940_rad_in', XYZ=32.5,28.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q940_conv', XYZ=32.5,28.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q940_burn', XYZ=32.5,28.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q941_temp', XYZ=32.5,28.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q941_rad_in', XYZ=32.5,28.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q941_conv', XYZ=32.5,28.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q941_burn', XYZ=32.5,28.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q942_temp', XYZ=32.5,28.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q942_rad_in', XYZ=32.5,28.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q942_conv', XYZ=32.5,28.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q942_burn', XYZ=32.5,28.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q943_temp', XYZ=32.5,28.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q943_rad_in', XYZ=32.5,28.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q943_conv', XYZ=32.5,28.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q943_burn', XYZ=32.5,28.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q944_temp', XYZ=32.5,28.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q944_rad_in', XYZ=32.5,28.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q944_conv', XYZ=32.5,28.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q944_burn', XYZ=32.5,28.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q945_temp', XYZ=32.25,29.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q945_rad_in', XYZ=32.25,29.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q945_conv', XYZ=32.25,29.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q945_burn', XYZ=32.25,29.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q946_temp', XYZ=32.5,29.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q946_rad_in', XYZ=32.5,29.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q946_conv', XYZ=32.5,29.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q946_burn', XYZ=32.5,29.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q947_temp', XYZ=32.5,29.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q947_rad_in', XYZ=32.5,29.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q947_conv', XYZ=32.5,29.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q947_burn', XYZ=32.5,29.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q948_temp', XYZ=32.5,29.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q948_rad_in', XYZ=32.5,29.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q948_conv', XYZ=32.5,29.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q948_burn', XYZ=32.5,29.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q949_temp', XYZ=32.5,29.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q949_rad_in', XYZ=32.5,29.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q949_conv', XYZ=32.5,29.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q949_burn', XYZ=32.5,29.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q950_temp', XYZ=32.5,29.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q950_rad_in', XYZ=32.5,29.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q950_conv', XYZ=32.5,29.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q950_burn', XYZ=32.5,29.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q951_temp', XYZ=32.5,29.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q951_rad_in', XYZ=32.5,29.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q951_conv', XYZ=32.5,29.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q951_burn', XYZ=32.5,29.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q952_temp', XYZ=32.5,29.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q952_rad_in', XYZ=32.5,29.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q952_conv', XYZ=32.5,29.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q952_burn', XYZ=32.5,29.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q953_temp', XYZ=32.5,29.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q953_rad_in', XYZ=32.5,29.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q953_conv', XYZ=32.5,29.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q953_burn', XYZ=32.5,29.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q954_temp', XYZ=32.5,29.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q954_rad_in', XYZ=32.5,29.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q954_conv', XYZ=32.5,29.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q954_burn', XYZ=32.5,29.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q955_temp', XYZ=32.5,29.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q955_rad_in', XYZ=32.5,29.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q955_conv', XYZ=32.5,29.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q955_burn', XYZ=32.5,29.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q956_temp', XYZ=32.25,30.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q956_rad_in', XYZ=32.25,30.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q956_conv', XYZ=32.25,30.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q956_burn', XYZ=32.25,30.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q957_temp', XYZ=32.5,30.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q957_rad_in', XYZ=32.5,30.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q957_conv', XYZ=32.5,30.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q957_burn', XYZ=32.5,30.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q958_temp', XYZ=32.5,30.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q958_rad_in', XYZ=32.5,30.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q958_conv', XYZ=32.5,30.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q958_burn', XYZ=32.5,30.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q959_temp', XYZ=32.5,30.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q959_rad_in', XYZ=32.5,30.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q959_conv', XYZ=32.5,30.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q959_burn', XYZ=32.5,30.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q960_temp', XYZ=32.5,30.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q960_rad_in', XYZ=32.5,30.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q960_conv', XYZ=32.5,30.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q960_burn', XYZ=32.5,30.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q961_temp', XYZ=32.5,30.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q961_rad_in', XYZ=32.5,30.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q961_conv', XYZ=32.5,30.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q961_burn', XYZ=32.5,30.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q962_temp', XYZ=32.5,30.75,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q962_rad_in', XYZ=32.5,30.75,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q962_conv', XYZ=32.5,30.75,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q962_burn', XYZ=32.5,30.75,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q963_temp', XYZ=32.5,30.75,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q963_rad_in', XYZ=32.5,30.75,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q963_conv', XYZ=32.5,30.75,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q963_burn', XYZ=32.5,30.75,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q964_temp', XYZ=32.5,30.75,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q964_rad_in', XYZ=32.5,30.75,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q964_conv', XYZ=32.5,30.75,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q964_burn', XYZ=32.5,30.75,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q965_temp', XYZ=32.5,30.75,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q965_rad_in', XYZ=32.5,30.75,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q965_conv', XYZ=32.5,30.75,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q965_burn', XYZ=32.5,30.75,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q966_temp', XYZ=32.5,30.75,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q966_rad_in', XYZ=32.5,30.75,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q966_conv', XYZ=32.5,30.75,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q966_burn', XYZ=32.5,30.75,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q967_temp', XYZ=32.25,31.25,5, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q967_rad_in', XYZ=32.25,31.25,5, IOR=3, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q967_conv', XYZ=32.25,31.25,5, IOR=3, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q967_burn', XYZ=32.25,31.25,5, IOR=3, QUANTITY='BURNING RATE' /
&DEVC ID='q968_temp', XYZ=32.5,31.25,0.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q968_rad_in', XYZ=32.5,31.25,0.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q968_conv', XYZ=32.5,31.25,0.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q968_burn', XYZ=32.5,31.25,0.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q969_temp', XYZ=32.5,31.25,1.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q969_rad_in', XYZ=32.5,31.25,1.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q969_conv', XYZ=32.5,31.25,1.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q969_burn', XYZ=32.5,31.25,1.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q970_temp', XYZ=32.5,31.25,2.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q970_rad_in', XYZ=32.5,31.25,2.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q970_conv', XYZ=32.5,31.25,2.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q970_burn', XYZ=32.5,31.25,2.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q971_temp', XYZ=32.5,31.25,3.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q971_rad_in', XYZ=32.5,31.25,3.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q971_conv', XYZ=32.5,31.25,3.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q971_burn', XYZ=32.5,31.25,3.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q972_temp', XYZ=32.5,31.25,4.5, IOR=1, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q972_rad_in', XYZ=32.5,31.25,4.5, IOR=1, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q972_conv', XYZ=32.5,31.25,4.5, IOR=1, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q972_burn', XYZ=32.5,31.25,4.5, IOR=1, QUANTITY='BURNING RATE' /
&DEVC ID='q973_temp', XYZ=32.25,31.5,0.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q973_rad_in', XYZ=32.25,31.5,0.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q973_conv', XYZ=32.25,31.5,0.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q973_burn', XYZ=32.25,31.5,0.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q974_temp', XYZ=32.25,31.5,1.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q974_rad_in', XYZ=32.25,31.5,1.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q974_conv', XYZ=32.25,31.5,1.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q974_burn', XYZ=32.25,31.5,1.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q975_temp', XYZ=32.25,31.5,2.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q975_rad_in', XYZ=32.25,31.5,2.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q975_conv', XYZ=32.25,31.5,2.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q975_burn', XYZ=32.25,31.5,2.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q976_temp', XYZ=32.25,31.5,3.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q976_rad_in', XYZ=32.25,31.5,3.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q976_conv', XYZ=32.25,31.5,3.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q976_burn', XYZ=32.25,31.5,3.5, IOR=2, QUANTITY='BURNING RATE' /
&DEVC ID='q977_temp', XYZ=32.25,31.5,4.5, IOR=2, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='q977_rad_in', XYZ=32.25,31.5,4.5, IOR=2, QUANTITY='INCIDENT HEAT FLUX' /
&DEVC ID='q977_conv', XYZ=32.25,31.5,4.5, IOR=2, QUANTITY='CONVECTIVE HEAT FLUX' /
&DEVC ID='q977_burn', XYZ=32.25,31.5,4.5, IOR=2, QUANTITY='BURNING RATE' /
&INIT PART_ID='foliage', XYZ=6.964840317610651,24,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=1.683 /
&DEVC ID='v0 mass foliage', QUANTITY='MPUV', PART_ID='foliage', XB=4.964840317610651,8.964840317610651,22,26,3,10, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v0 fuel foliage', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='foliage', SURF_ID='foliage', XB=4.964840317610651,8.964840317610651,22,26,3,10, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='small roundwood', XYZ=6.964840317610651,24,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.289 /
&DEVC ID='v0 mass small roundwood', QUANTITY='MPUV', PART_ID='small roundwood', XB=4.964840317610651,8.964840317610651,22,26,3,10, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v0 fuel small roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='small roundwood', SURF_ID='small roundwood', XB=4.964840317610651,8.964840317610651,22,26,3,10, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='medium roundwood', XYZ=6.964840317610651,24,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.263 /
&DEVC ID='v0 mass medium roundwood', QUANTITY='MPUV', PART_ID='medium roundwood', XB=4.964840317610651,8.964840317610651,22,26,3,10, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v0 fuel medium roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='medium roundwood', SURF_ID='medium roundwood', XB=4.964840317610651,8.964840317610651,22,26,3,10, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='large roundwood', XYZ=6.964840317610651,24,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.394 /
&DEVC ID='v0 mass large roundwood', QUANTITY='MPUV', PART_ID='large roundwood', XB=4.964840317610651,8.964840317610651,22,26,3,10, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v0 fuel large roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='large roundwood', SURF_ID='large roundwood', XB=4.964840317610651,8.964840317610651,22,26,3,10, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='contact ignitor', XYZ=6.964840317610651,24,3.1, RADIUS=1.5, SHAPE='RING', N_PARTICLES=1600 /
&INIT PART_ID='foliage', XYZ=11.964840317610651,19,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=1.683 /
&DEVC ID='v1 mass foliage', QUANTITY='MPUV', PART_ID='foliage', XB=9.964840317610651,13.964840317610651,17,21,3,10, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v1 fuel foliage', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='foliage', SURF_ID='foliage', XB=9.964840317610651,13.964840317610651,17,21,3,10, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='small roundwood', XYZ=11.964840317610651,19,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.289 /
&DEVC ID='v1 mass small roundwood', QUANTITY='MPUV', PART_ID='small roundwood', XB=9.964840317610651,13.964840317610651,17,21,3,10, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v1 fuel small roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='small roundwood', SURF_ID='small roundwood', XB=9.964840317610651,13.964840317610651,17,21,3,10, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='medium roundwood', XYZ=11.964840317610651,19,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.263 /
&DEVC ID='v1 mass medium roundwood', QUANTITY='MPUV', PART_ID='medium roundwood', XB=9.964840317610651,13.964840317610651,17,21,3,10, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v1 fuel medium roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='medium roundwood', SURF_ID='medium roundwood', XB=9.964840317610651,13.964840317610651,17,21,3,10, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='large roundwood', XYZ=11.964840317610651,19,3, RADIUS=2, HEIGHT=7, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.394 /
&DEVC ID='v1 mass large roundwood', QUANTITY='MPUV', PART_ID='large roundwood', XB=9.964840317610651,13.964840317610651,17,21,3,10, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v1 fuel large roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='large roundwood', SURF_ID='large roundwood', XB=9.964840317610651,13.964840317610651,17,21,3,10, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='foliage', XYZ=11.464840317610651,29,5, RADIUS=3, HEIGHT=11, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=1.683 /
&DEVC ID='v2 mass foliage', QUANTITY='MPUV', PART_ID='foliage', XB=8.464840317610651,14.464840317610651,26,32,5,16, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v2 fuel foliage', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='foliage', SURF_ID='foliage', XB=8.464840317610651,14.464840317610651,26,32,5,16, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='small roundwood', XYZ=11.464840317610651,29,5, RADIUS=3, HEIGHT=11, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.289 /
&DEVC ID='v2 mass small roundwood', QUANTITY='MPUV', PART_ID='small roundwood', XB=8.464840317610651,14.464840317610651,26,32,5,16, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v2 fuel small roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='small roundwood', SURF_ID='small roundwood', XB=8.464840317610651,14.464840317610651,26,32,5,16, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='medium roundwood', XYZ=11.464840317610651,29,5, RADIUS=3, HEIGHT=11, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.263 /
&DEVC ID='v2 mass medium roundwood', QUANTITY='MPUV', PART_ID='medium roundwood', XB=8.464840317610651,14.464840317610651,26,32,5,16, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v2 fuel medium roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='medium roundwood', SURF_ID='medium roundwood', XB=8.464840317610651,14.464840317610651,26,32,5,16, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='large roundwood', XYZ=11.464840317610651,29,5, RADIUS=3, HEIGHT=11, SHAPE='CONE', N_PARTICLES_PER_CELL=1, DRY=T, MASS_PER_VOLUME=0.394 /
&DEVC ID='v2 mass large roundwood', QUANTITY='MPUV', PART_ID='large roundwood', XB=8.464840317610651,14.464840317610651,26,32,5,16, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v2 fuel large roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='large roundwood', SURF_ID='large roundwood', XB=8.464840317610651,14.464840317610651,26,32,5,16, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&DEVC ID='house_max', QUANTITY='WALL TEMPERATURE', SURF_ID='HOUSE', XB=0,48,0,48,0,24, SPATIAL_STATISTIC='MAX', TEMPORAL_STATISTIC='INSTANT VALUE' /
&DEVC ID='house_burn_max', QUANTITY='BURNING RATE', SURF_ID='HOUSE', XB=0,48,0,48,0,24, SPATIAL_STATISTIC='MAX', TEMPORAL_STATISTIC='INSTANT VALUE' /
&TAIL /
