&HEAD CHID='s28_test_4', TITLE='Frozen particle tree-type transfer pilot' /
&MESH IJK=48,32,32, XB=0,24,0,16,0,16 /
&TIME T_END=180 /



&MISC RND_SEED=4321, BNDF_DEFAULT=T /
&WIND SPEED=4.38699173, DIRECTION=270. /
&REAC FUEL='FUEL VAPOR', C=2.10, H=6.20, O=2.16, SOOT_YIELD=0.01, HEAT_OF_COMBUSTION=17425., IDEAL=T /

&SPEC ID='WATER VAPOR' /

&MATL ID                    = 'GENERIC VEGETATION'
      DENSITY               = 500.
      CONDUCTIVITY          = 0.2
      SPECIFIC_HEAT_RAMP    = 'c_v'
      A                     = 1040.
      E                     = 61041.
      NU_SPEC               = 0.75
      SPEC_ID               = 'FUEL VAPOR'
      NU_MATL               = 0.25
      MATL_ID               = 'CHAR'
      HEAT_OF_REACTION      = 418. /

&MATL ID                    = 'CHAR'
      DENSITY               = 300.
      CONDUCTIVITY          = 0.052
      SPECIFIC_HEAT_RAMP    = 'c_v'
      SURFACE_OXIDATION_MODEL = T
      A                  = 465.
      E                  = 68000. 
      SPEC_ID               = 'PRODUCTS','AIR'
      NU_SPEC               = 8.13,-7.17
      MATL_ID               = 'ASH'
      NU_MATL               = 0.04
      HEAT_OF_REACTION      = -25000. /

&MATL ID                    = 'ASH'
      DENSITY               = 67.
      CONDUCTIVITY          = 0.1
      SPECIFIC_HEAT_RAMP    = 'c_v' /

&RAMP ID='c_v', T=  0., F=1.1 /
&RAMP ID='c_v', T=200., F=2.0 /
&RAMP ID='c_v', T=800., F=2.0 /


&SURF ID                        = 'foliage'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT = 0.12
      SURFACE_VOLUME_RATIO      = 3940.
      LENGTH                    = 0.05
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'small roundwood'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT = 0.12
      SURFACE_VOLUME_RATIO      = 2667.
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'medium roundwood'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT = 0.12
      SURFACE_VOLUME_RATIO      = 888.
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'large roundwood'
      MATL_ID(1,1) = 'GENERIC VEGETATION'
      MATL_MASS_FRACTION(1,1) = 1.0
      MOISTURE_CONTENT = 0.12
      SURFACE_VOLUME_RATIO      = 500.
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /


&PART ID='foliage', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=1, SURF_ID='foliage'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE WEIGHTING FACTOR','PARTICLE DIAMETER','INCIDENT HEAT FLUX','PARTICLE CONVECTIVE HEAT FLUX', STATIC=.TRUE., COLOR='FOREST GREEN' /
&PART ID='small roundwood', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=1, SURF_ID='small roundwood'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE WEIGHTING FACTOR','PARTICLE DIAMETER','INCIDENT HEAT FLUX','PARTICLE CONVECTIVE HEAT FLUX', STATIC=.TRUE., COLOR='BROWN' /
&PART ID='medium roundwood', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=1, SURF_ID='medium roundwood'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE WEIGHTING FACTOR','PARTICLE DIAMETER','INCIDENT HEAT FLUX','PARTICLE CONVECTIVE HEAT FLUX', STATIC=.TRUE., COLOR='BROWN' /
&PART ID='large roundwood', DRAG_COEFFICIENT=2.8, SAMPLING_FACTOR=1, SURF_ID='large roundwood'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE WEIGHTING FACTOR','PARTICLE DIAMETER','INCIDENT HEAT FLUX','PARTICLE CONVECTIVE HEAT FLUX', STATIC=.TRUE., COLOR='BROWN' /








&MATL ID='wall wood', DENSITY=500., CONDUCTIVITY=.12, SPECIFIC_HEAT=1.7 /
&SURF ID='HOUSE', MATL_ID='wall wood', THICKNESS=.02, HRRPUA=200., IGNITION_TEMPERATURE=350., TAU_Q=1. /

&SURF ID='IGNITOR', HRRPUA=1000., RAMP_Q='source' /
&RAMP ID='source', T=0., F=0. /
&RAMP ID='source', T=2., F=1. /
&RAMP ID='source', T=20, F=1. /
&RAMP ID='source', T=21., F=0. /







&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='INCIDENT HEAT FLUX' /
&BNDF QUANTITY='CONVECTIVE HEAT FLUX' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&BNDF QUANTITY='BURNING RATE' /













































































































































































































! Artificial crown-contact initialization; no ground-fire or ember representation.
&PART ID='contact ignitor', SAMPLING_FACTOR=1, SURF_ID='contact burner', STATIC=T, AGE=21., QUANTITIES='PARTICLE TEMPERATURE' /
&SURF ID='contact burner', TMP_FRONT=1500., EMISSIVITY=1., HRRPUA=60., RAMP_T='contact', RAMP_Q='contact', RADIUS=.01, GEOMETRY='SPHERICAL' /
&RAMP ID='contact', T=0., F=0. /
&RAMP ID='contact', T=.1, F=1. /
&RAMP ID='contact', T=20, F=1. /
&RAMP ID='contact', T=20.1, F=0. /
























&MATL ID='generic soil', DENSITY=1500., CONDUCTIVITY=1., SPECIFIC_HEAT=1.2 /
&SURF ID='GROUND', MATL_ID='generic soil', THICKNESS=.5, BACKING='INSULATED' /
&VENT MB='ZMIN', SURF_ID='GROUND' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&INIT PART_ID='foliage', XYZ=7.78909826,7.89154935,4.53353739, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.29335213,7.05394948,2.48475599, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.75429499,8.15015149,2.85301614, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.93896043,8.77149701,2.85387278, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.72925317,8.14158416,2.75999784, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.24715018,7.72687531,7.02647448, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.72379661,8.82247758,3.72164583, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.59412527,8.17724931,4.89142752, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.98512304,7.37195897,3.24949121, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.38160253,8.62498009,2.82584310, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.42252803,8.75228596,5.07418919, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.71299291,7.44915724,2.21630478, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.14266825,8.16004419,3.71329904, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.18101519,8.19610453,4.39674139, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.34501708,7.66638827,2.52082968, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.41140318,8.85722148,2.03853869, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.55870759,6.74067211,2.20874071, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.08639753,9.16927969,3.37003827, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.39231384,7.07402098,4.53005648, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.28642774,7.56971931,3.06838727, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.60197890,7.95434916,5.15711021, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.66603291,7.14828598,2.93069172, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.37077665,7.68409264,4.42490768, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.06895721,7.49895298,2.19396973, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.44884002,8.29903054,2.99081206, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.95576537,7.33928859,6.03878736, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.81608415,8.15969157,5.01818419, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.58562779,7.22358561,4.41767693, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.02499735,8.04140830,3.55171919, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.74507284,7.81366873,2.86224484, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.77071404,7.89956021,4.16206551, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.21263182,8.33161902,3.76306105, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.68154001,7.21412563,4.09081316, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.29010558,7.50427091,2.57271075, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.14004016,7.36884296,4.07820702, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.69074821,8.58803499,4.58329439, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.97034907,9.18291926,2.04436707, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.05771756,8.33701992,7.84554338, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.82724679,8.39321721,6.93030596, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.84333825,9.30415475,2.02789068, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.11860216,7.83501375,3.95880795, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.69343996,9.21280944,2.05147409, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.44313455,8.10246718,3.61721587, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.96125925,9.23191893,3.40351391, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.53480065,7.96276522,2.38051748, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.95467252,8.46564579,3.83375049, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.54855418,7.91404200,4.22868872, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.65197241,8.56400704,3.28502798, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.65940237,7.37618291,4.85556698, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.52939224,8.17336977,3.69552112, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.04449499,8.01558864,3.09492922, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.83039367,7.99054217,4.04234886, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.08922821,7.77191424,3.08662057, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.72613752,8.52896738,2.16340804, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.63887584,8.36059332,2.19679570, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.40852392,8.48030317,4.85025787, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.73946452,8.59749460,3.79929352, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.81962144,7.49997652,4.10756254, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.73323786,7.71843886,5.35962009, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.27574217,7.54732215,5.13736105, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.89669991,8.07977462,3.18940282, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.55986643,7.56999147,3.59596276, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.94442463,9.12865210,3.80895734, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.78293383,7.36205947,2.01910830, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.65985298,7.57532907,7.04708862, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.16187274,7.64143622,4.31046438, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.51619041,7.82668531,6.46053982, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.65864170,9.07455516,2.83218980, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.13593948,8.18467689,2.68663573, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.21735168,8.05159891,2.39138722, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.77640331,7.84451342,2.57823253, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.31523252,7.49335933,5.96510792, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.79998827,7.84611201,2.93953109, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.89269316,8.52095866,4.02457809, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.41230345,7.04098189,3.47139955, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.43696404,8.13547873,4.09579563, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.56334710,7.28547883,5.07485151, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.77174175,8.15702116,2.96790457, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.01878405,6.81768978,2.85006499, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.64637685,7.27877796,2.78250861, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.24093461,8.19024444,2.52517104, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.07729560,8.14655769,2.21440673, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.12088227,8.21156478,2.96710443, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.61955976,8.44148874,3.16072392, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.20701724,6.96117365,2.89471388, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.00696588,7.40958464,2.74359894, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.84606457,7.95451403,4.79650307, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.06512606,8.04535794,3.00845623, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.93826866,7.52747273,2.08728623, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.97116208,8.08896601,3.77346420, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.04459870,9.39750564,2.00092745, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.06056750,8.75402081,3.37921095, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.25500262,7.51547325,4.92642689, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.46282232,7.72802794,5.42799091, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.23652172,7.58624530,2.79494023, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.29237926,6.99285591,2.97955608, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.81220746,6.77605832,2.41405869, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.74779952,7.80456316,5.31849480, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.35020733,8.09094834,5.13111019, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.86373127,8.72509122,5.71728373, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.34026456,8.09484005,2.70322847, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.30077755,7.97385097,7.59730387, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.44175792,7.82026160,5.11596537, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.32721949,6.99808121,4.33472586, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.89217782,7.97242260,4.46789408, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.72936511,8.25609553,7.51165152, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.67237353,8.16816878,6.06945705, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.69973421,8.17992008,5.83528328, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.57443619,8.07610857,4.30688334, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.68263328,8.84910297,3.42174101, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.03012872,8.11854577,3.64083886, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.11239445,7.78884828,4.06704950, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.89619207,7.88959885,4.78311300, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.92988634,8.89377749,3.10904098, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.39003503,7.85229504,2.20353389, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.29029107,7.82718527,3.95222139, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.41023600,8.33370364,4.40838194, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.40041792,8.37615550,2.92531824, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.19662988,9.41330528,2.26117992, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.29925621,8.41405475,3.69201469, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.00144124,7.47452092,5.76735973, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.98241448,8.48550522,4.09489155, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.66453934,7.58720195,5.74809265, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.81639928,7.94515026,3.20930696, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.76888692,7.87263763,5.82351685, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.12184799,8.31621456,4.30650187, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.07347393,7.41153407,2.03634763, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.68894291,8.89457893,3.15075254, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.46060789,7.61534834,4.75415373, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.66042554,7.78274930,2.94872832, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.84491336,8.50437331,3.31849980, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.75063968,7.46718311,3.94820380, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.34332120,8.31440890,5.03212357, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.62040496,7.19194555,2.69143224, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.79774141,8.43612933,5.82090521, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.43192041,7.89997470,6.55664873, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.61626899,9.33244419,2.12847567, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.97912562,6.73142207,2.58939457, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.00863147,7.13918042,2.33962798, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.65243220,7.54353380,3.09460163, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.15333474,9.25239635,2.23725986, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.19996983,8.74792755,4.05685186, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.24381924,7.68450856,2.03339696, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.97618139,8.28289080,2.70992899, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.29969990,7.65868497,2.64827847, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.07292211,8.17708480,3.08456779, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.95667231,8.31637406,5.14147997, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.04031825,8.69428122,6.19867563, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.91072643,8.41407084,5.99241781, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.20649815,8.69436920,3.22039604, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.54189372,8.38765681,3.82536077, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.89680970,8.14180803,2.03903055, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.59080017,7.62269652,3.74213672, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.10823071,7.44128978,3.53447843, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.65710640,8.50143433,4.57920361, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.76949465,8.00445712,4.93547106, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.86296988,7.79174829,7.68319893, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.16616464,6.78414893,2.51272082, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.50776076,7.55975330,4.51627159, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.14928997,7.87397981,4.39023113, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.07049739,7.02731371,2.83027554, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.89824140,7.54574788,2.10933757, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.75526667,8.45751405,3.99408603, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.12058210,7.26922143,4.92647028, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.18139994,8.03098810,6.29912567, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.76269644,7.45692742,2.13944888, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.66812313,8.47733521,3.51611304, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.97983301,8.33206141,7.38198996, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.28337896,8.26741338,2.00690794, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.79309511,8.19533634,8.28171635, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.34153533,8.28711367,4.93014908, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.74897069,8.68954659,2.14637685, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.22035491,8.52177942,2.56186700, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.82914692,7.31228876,2.17198753, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.87960494,7.84882712,3.24486041, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.97446108,7.85068572,7.88831997, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.20689380,8.17790163,8.01023769, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.88696671,6.77228463,2.85708833, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.63402760,7.66253412,3.18006372, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.11858261,8.17756474,6.54842186, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.52835906,8.70080686,2.91853833, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.68194020,7.65953112,4.13088703, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.52793872,7.52903914,5.40886450, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.60105479,7.26821256,4.15728664, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.52833390,7.22505045,2.22134662, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.40714240,7.98858237,3.90457344, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.59944296,8.82597125,3.67640638, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.84939474,7.35126448,2.27992940, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.54690135,7.59341109,2.55440688, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.33456254,8.28909814,5.19397449, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.63326705,7.80658555,5.42468452, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.91547084,8.08505535,2.70120335, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.61022866,7.71858120,5.98053694, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.37875581,7.64022887,4.42605114, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.67232847,9.13727450,2.98098516, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.38525808,7.00742602,2.97247124, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.42447591,8.25964534,3.88825440, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.48726904,8.32155502,6.18229675, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.57878733,8.74448895,2.55085802, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.87737012,8.04379439,6.68325233, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.14009321,7.19011021,4.70207119, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.81860518,7.01551306,3.12140489, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.78752863,7.66640759,3.63798451, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.47151899,8.93027985,4.22378874, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.67516088,7.71070552,6.88267565, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.46532536,8.91516864,2.59843206, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.21250534,7.31880939,3.01678634, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.71023285,7.37079883,4.88076878, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.94962001,7.83631480,4.18955040, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.83660412,8.68410814,2.51610708, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.39074171,7.38096404,3.82863069, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.91942477,8.94560349,2.24381471, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.45825100,8.07473922,2.95272374, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.54740202,7.06490183,2.68465209, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.78311515,7.60083580,4.14809370, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.14560068,7.91503513,2.45388079, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.77449489,7.22173345,3.34698844, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.25628686,8.76432943,4.28045511, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.90368271,7.97816968,2.08891773, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.09702420,7.80362368,2.92110443, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.17354965,7.48190665,2.35751367, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.25224054,8.19840801,4.34583569, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.37685895,7.30568981,3.04731989, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.01491272,9.09082723,2.36433578, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.28889966,8.04069662,7.32415438, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.25947571,8.77776515,3.00181389, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.83692062,7.59256065,7.10645342, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.32006693,7.47998905,3.19560385, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.77121806,8.41102958,3.59787130, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.10457039,8.74179530,4.37139940, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.14791101,8.71050966,3.33209491, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.87349820,8.59398842,3.65648437, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.02716732,7.90858853,2.13778257, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.13003033,8.55091858,3.00224376, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.26838112,8.89483964,4.20018673, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.92296278,8.20157409,2.73911023, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.41509640,8.37423646,4.08672762, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.15655291,7.30100131,3.19580245, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.96855628,7.99611151,8.41800594, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.40803695,7.55951583,6.01309109, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.07779515,8.98548257,4.49476719, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.95949364,6.86390173,2.30100584, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.22776103,8.32433093,4.88498402, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.29919577,7.75719213,4.18099117, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.49676263,7.06538498,4.03889275, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.94598758,8.78723657,3.10912490, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.95660317,8.43607712,2.48827481, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.38854933,7.15949655,2.90427947, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.64911532,7.11861360,4.13166714, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.80695355,9.02278173,2.37791467, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.57710552,8.72416997,3.56864882, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.48450875,8.43406796,3.66813803, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.41148019,7.93664515,7.44170761, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.31483901,8.30814826,2.83184528, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.70815504,7.43489146,2.23992991, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.47652543,7.54419291,2.66279888, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.83527839,7.99767148,3.89701843, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.86919951,7.96884596,3.87370753, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.18883669,7.95314074,4.08511353, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.74462295,8.51252043,4.08929062, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.43144321,7.14583158,2.96821451, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.34513474,8.90032709,3.55248952, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.78380108,7.70515800,6.90846014, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.44603491,8.39065588,4.08502626, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.03355050,8.21466291,6.40458155, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.39241183,7.92422938,7.31289434, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.80579305,7.02738488,2.03682327, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.18664706,7.14204466,4.38034916, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.33799052,8.02745724,6.83192635, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.03341860,7.92623353,4.16742229, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.74588823,6.93220937,3.49639416, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.65005076,7.73007214,3.80599809, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.97597206,8.53439081,4.80880880, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.89739776,8.01980758,4.77590370, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.60550117,7.33555210,4.24839687, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.85278082,7.99697769,2.04947400, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.40481603,9.05746913,3.51432133, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.57514024,8.00730169,4.07231855, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.95603979,8.71031904,2.29099894, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.91559100,7.93395400,4.77564096, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.12409770,7.90204895,2.86774254, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.81926990,8.50284410,4.14824963, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.13392347,7.98275661,4.29599619, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.03561080,8.31028581,3.59959173, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.91748917,7.46170712,7.03381968, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.50640142,8.45112252,3.66631961, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.42947340,7.59569204,2.98407006, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.76929402,8.57768881,4.28708601, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.70911419,8.08331656,4.40354252, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.20703828,7.25666046,3.00260425, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.88980818,7.93470573,2.98438621, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.94571674,9.26200902,2.42260504, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.94777638,8.56524765,2.74575162, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.73290312,7.65028000,5.09008646, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.51051295,7.50799167,4.60773468, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.21871805,8.80490410,3.16425037, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.46573544,8.19437218,4.00531530, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.42893708,8.69137657,4.52585173, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.58763874,8.30408204,2.76750922, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.34601307,8.62100792,3.78078914, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.59544146,7.90704215,6.54230404, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.78166401,8.82320607,2.74695468, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.50491619,8.67098212,4.73713064, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.02345288,8.14142501,6.84200382, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.99378729,8.50825608,4.44600105, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.55846763,7.20535159,4.59372187, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.88034201,6.72070789,2.66856289, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.55567932,6.73941827,2.05769300, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.88214421,7.49541676,4.31494904, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.83259189,8.61031735,6.37530613, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.92580342,8.45294213,3.42005634, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.45165253,8.16058350,4.41595888, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.05498457,9.07331848,3.24032497, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.57887149,8.06046915,5.69689322, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.09812307,8.89677370,2.98412728, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.93948829,8.62434387,5.59209251, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.92826092,7.00369418,4.42364168, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.02236253,8.07480502,4.51405811, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.56837285,8.48227692,3.64865255, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.99130666,7.46880782,2.07881045, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.86707377,7.96368217,4.37266731, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.07500887,7.91984880,3.23763919, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.90269518,7.48882067,3.47957611, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.12653375,8.40036654,2.54811645, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.87043750,7.13732755,3.17134213, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.82295990,8.15763807,7.08751869, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.46138716,6.91373181,3.19340682, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.61027443,8.79218221,2.06613660, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.52308011,7.57378018,2.63793278, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.78484428,7.03883648,4.59610271, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.36468422,7.43864906,4.33661366, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.87632489,8.16901457,2.91011357, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.29002297,7.50717270,6.08605814, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.60833848,8.71668053,5.43960857, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.62470567,8.59775817,2.29679823, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.71164048,7.19157577,3.76481771, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.00481689,7.46309149,5.95592165, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.58776605,8.29044747,6.34699345, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.46629274,7.39240277,4.27102280, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.44999623,7.69495559,6.49187756, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.40197432,8.15283620,6.13513422, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.04467583,7.65363955,2.66975307, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.02391672,8.27718735,3.89849758, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.97681212,7.53329778,5.13183022, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.02408612,7.45115280,3.76054740, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.49258089,7.25608182,4.98760414, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.36424899,7.64058149,5.87554884, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.84721351,7.60240257,5.31991625, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.71748662,8.04276192,5.96587610, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.75782096,7.51570392,3.36584544, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.69138658,7.38186741,3.35460472, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.87737811,7.62986481,3.28832173, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.16457677,9.46251917,2.09485555, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.37131810,8.82819891,2.97604966, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.53704143,8.09075201,6.20291901, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.15488225,8.83502209,2.52513695, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.25191450,8.32491457,7.51617622, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.00461471,7.23354733,2.77361393, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.73567259,8.86921096,4.86261749, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.72059035,8.01143980,2.40360641, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.90485394,7.97929549,2.51114321, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.59988129,8.61279893,2.46396899, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.71896279,8.32349336,4.46334362, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.75670087,7.78355074,3.21923900, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.21547401,7.61959481,7.40830946, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.17162824,8.33689511,2.39935660, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.55432343,8.80643260,5.02365828, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.91732502,7.07331181,4.25575209, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.50522470,8.73021853,4.82482815, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.09869647,8.13645077,3.53229833, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.30920076,8.44153631,4.23749113, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.71596241,9.27786374,2.12677813, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.65360749,8.74453580,2.21468782, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.07695436,8.07557106,9.37394905, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.76971132,8.02083683,2.76011920, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.85935175,7.79585171,2.24476886, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.21762669,7.88880455,2.63290644, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.20267028,8.31957304,2.56053996, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.02850103,8.75966454,3.00752473, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.09918451,7.78158844,8.22518826, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.22092044,7.99530470,2.78413534, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=6.94244361,8.88689744,2.04574990, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.91182756,8.25637054,6.44137621, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.78118610,7.12377739,3.07061577, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.22222888,7.75798821,5.38089705, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.25404763,8.32973003,3.21653247, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.01362813,8.30795872,7.51729822, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.03625202,7.44519007,2.81610370, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.24326909,8.00004542,5.91475296, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.55318308,7.43920195,3.11871529, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.17641962,9.09974611,4.03420925, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.70017731,8.59232974,3.97028136, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.22059226,8.25451231,3.43986082, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=9.24399853,8.06986725,2.32407904, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.08441234,8.29727888,7.68634844, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.84831905,7.66960299,2.62583470, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=8.78895962,7.92500973,3.01833057, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.82342410,7.46763873,3.93019152, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.28887737,8.92127407,3.02458644, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='foliage', XYZ=7.84899092,8.12457037,5.87020969, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=3918.93283081 /
&INIT PART_ID='small roundwood', XYZ=8.12586963,7.26615226,4.73476839, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.88920474,6.95370996,2.08938599, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.01312172,8.39484298,4.24110079, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.44707060,8.42637718,4.85560656, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.65349197,8.38188362,5.13184500, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.55543935,9.34211802,2.16017628, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.45558894,8.10804439,4.79581690, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.60546172,7.25881445,3.45373940, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.26061594,8.23375952,6.75777578, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.14300787,8.60042107,3.20181727, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.80363977,8.11777401,4.12360620, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.48686695,7.87131441,4.92872620, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.93339580,8.37314928,2.79744768, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.78812373,8.19109273,2.91664457, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.42337656,8.29902732,5.30516100, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.54223347,7.73282874,4.75355816, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.96471435,8.46740746,2.09610105, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.79458809,7.91739476,2.55484939, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.12933898,7.72704589,7.72513628, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.14040548,8.88401246,3.33062196, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.17467868,9.31565320,2.26708889, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.02551103,7.57288003,4.75669336, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.64792824,8.31808174,2.04519820, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.38820183,7.86859071,6.49539042, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.12019306,8.25826812,4.85872412, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.89262450,8.06010652,4.48417139, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.62415671,8.06913269,6.43670750, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.25234675,8.60970902,3.54512858, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.78398860,8.79643583,3.92163205, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.58840406,8.66920435,3.83453679, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.39341068,8.37319326,2.80724263, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.21015000,7.76054418,7.52038193, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.18233597,8.62220740,2.72609854, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.91434562,7.15066779,3.96703625, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.85813951,8.44490838,4.05501080, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.81490111,8.63136411,6.00427961, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.75545132,7.44153011,4.75146294, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.83947265,7.84097576,7.29853725, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.25765538,8.10976493,4.21620703, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.20664811,7.85772955,7.47655106, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.21908319,9.30992472,2.20416451, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.69970357,8.05404866,5.82509661, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.19249523,7.54132009,2.64660025, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.94472468,7.21719015,5.53946781, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.41971028,7.10160124,3.90495157, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.42567360,7.86430812,4.50822639, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.75685203,8.49236846,2.57369733, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.92877805,8.36381233,5.87083387, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.91986895,7.36657882,2.89252472, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.54625762,8.56910574,3.62068462, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.35459340,7.09691346,2.65155435, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.12465894,8.59882140,3.37376237, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.88001132,7.68005896,3.02879643, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.88664305,8.28988814,6.59026670, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.66029823,9.09451652,3.56949306, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.88192129,8.99891400,4.15908718, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.13231266,8.31038666,7.22062063, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.73981714,8.57006991,5.76580381, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.19531775,7.37944591,4.06441212, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.34281635,6.96788955,2.73304796, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.89686561,9.12615657,2.14582181, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.04504859,8.21585917,3.79112005, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.83489728,8.03639615,3.29280400, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.29993665,7.61088550,3.89653349, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.08110857,7.38037145,3.58538437, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.36892712,7.81876063,5.94789886, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.90323812,8.17404568,3.40861773, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.43463516,8.00357950,2.97641826, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.65291536,8.52039182,4.65160894, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.05623126,7.77942979,8.14677620, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.98456693,8.50888050,6.42958069, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.57276428,8.66744769,2.87975764, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.22254634,8.40487659,3.81044722, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.10343885,8.36759460,3.99162245, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.26706648,8.86456037,3.92428565, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.57066715,7.30446529,4.76708174, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.50598657,8.19886327,3.69291997, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.27433419,8.16935289,8.24439716, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.94865823,7.25762284,2.51099277, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.55261731,8.03792214,4.91183949, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.06420314,8.84909511,2.68018317, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.85549259,9.35262334,2.64271355, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.92595994,8.20419586,3.95811868, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.84717882,7.83650327,3.43809342, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.23764765,6.90720153,2.45525837, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.56912315,8.19379675,4.35021400, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.89250135,7.86207652,3.97315049, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.18328393,6.76947188,2.42058492, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.12573636,8.33249915,2.44295239, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.89425004,8.34268939,3.43057752, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.44832981,8.24610555,5.37839937, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.61922228,7.45980918,3.06227303, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.04716611,8.15227973,2.76904774, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.39169621,7.58483446,2.34576249, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.39933193,7.11535811,3.77314520, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.41014338,8.03406191,3.44812059, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.18538749,8.72226167,3.16196179, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.36509717,8.53508496,3.27893496, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.34866321,7.86126828,2.61018157, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.54289126,7.33871281,3.67378330, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.14235604,8.29643416,3.45250964, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.30068600,7.18018067,4.95241165, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.21853101,8.37427652,3.08267426, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.04874074,7.99995065,9.68004704, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.65364742,8.48645473,3.78962731, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.99679351,7.01939547,2.23193598, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.89565504,8.00442064,3.64135265, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.43407691,8.44762099,5.59570360, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.96441102,7.03464401,2.48178387, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.60685396,8.55687845,3.90240169, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.17859548,7.38902676,3.07890105, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.59663796,8.16990077,6.69365978, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.47516477,7.96874297,2.82458997, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.65658605,7.84302819,6.00604153, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.16884768,8.67499900,2.72952247, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.41405535,9.01009846,2.71474147, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.51030099,8.07002246,5.60496473, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.81836188,9.01946044,2.83540916, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.06674159,8.27256894,3.71446776, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.07121694,7.78743494,7.29612589, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.08965480,6.68874133,2.08372331, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.04333675,8.29126608,4.03086042, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.78877640,8.68353915,3.57502317, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.16310871,8.14650154,4.67787027, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.75450969,8.34229028,4.41194630, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.63291967,7.68493843,6.19758129, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.63318408,8.07470095,4.53979540, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.76672721,7.82099473,2.85168743, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.62697780,7.39509571,4.15605545, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.55809939,8.09203124,3.51762772, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.60752070,8.66823661,2.82238841, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.53996086,7.67364132,2.00552535, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.11615193,7.96266901,3.01956677, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.00986338,8.74228883,3.24902773, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.48023188,7.89637518,2.07695937, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.83818626,7.10649967,3.40937519, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.67395711,8.64144707,5.64754391, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.81656313,7.45638096,2.16012955, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.82964611,8.05257273,4.73088741, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.91794288,8.21085739,2.95562339, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.47618437,7.17049396,2.84274769, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.26383388,7.50894332,6.12353706, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.28468215,8.16079485,7.82059526, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.50931180,8.40656281,2.51049685, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.16842413,7.86547220,8.41128826, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.68878865,8.93173647,4.57488680, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.31925070,7.31801116,2.78857946, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.65084076,8.08950531,3.92655969, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.48927176,8.03336632,5.18404770, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.22527575,8.56189454,3.49153686, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.98590660,8.42883444,2.48208404, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.79737341,8.87306046,2.72337008, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.60768259,7.57857811,6.49381304, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.68823004,8.43377829,6.04911947, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.29025936,7.13850880,2.47532129, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.52574301,7.83396769,6.40426302, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.16583002,8.36636794,2.11957836, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.59478700,8.47912228,4.19707012, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.75137031,9.04178500,3.42498136, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.48230612,8.29659367,4.49844885, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.73272228,8.22379494,4.58688021, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.53818631,7.91926765,7.09713697, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.54052234,8.30813146,2.79148722, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.08589911,8.21546793,3.25802779, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.27353203,6.61844921,2.36500311, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.15113783,8.69084764,3.22562456, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.19948387,7.80434287,3.37852693, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.08595014,8.08020663,5.73406076, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.60094178,7.91688871,3.33452773, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.46403897,7.88366401,3.23330617, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.21673429,6.89911377,2.36801076, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.36905229,8.90235090,2.34813166, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.56780899,7.96259999,3.96518159, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.64930117,7.11592996,4.75847769, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.39036071,8.43989837,2.57982635, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.93262041,8.17109239,6.75011826, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.74555314,7.41914046,2.14591646, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.83870411,9.22550952,2.60745931, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.58815479,7.58248949,5.78626633, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.65624344,8.89384365,3.14952064, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.35512185,9.09568310,3.05104136, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.42638314,8.57078660,5.24937916, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.38574159,8.01409161,3.37270355, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.00471210,8.07909369,6.71290016, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.68760884,8.70874763,3.50334811, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.62999535,7.96460092,7.52705812, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.83039176,9.21277547,3.18481207, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.30152345,8.90663958,3.00690579, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.56471574,8.64146316,2.68684411, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.62557936,8.79054177,3.88704371, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.94130325,7.46690059,6.07776403, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.53580594,8.19760728,6.18378353, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.10499477,8.53952026,3.26128197, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.50884211,7.68227088,3.65669513, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.26830351,7.63609755,2.92377806, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.94439650,8.55527234,2.80060768, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.94316590,8.88995230,2.34186220, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.51440692,7.70746469,5.38106441, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.33399761,8.03233778,2.92748952, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.80265045,7.47614276,2.46608996, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.55610156,7.65691292,3.78957415, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.73143423,7.49834824,2.25984931, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.93526900,7.47405386,4.08452177, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.99508011,7.66918492,8.03581810, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.04829311,8.96990645,2.09218168, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.79980779,7.62663651,5.16146040, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.91440320,8.37989736,6.35017633, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.91131103,8.31507266,3.46387649, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.74090648,7.37864411,3.04160500, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.35811484,7.41854143,2.41404653, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.39933145,7.39472950,4.43867588, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.57722664,8.50962043,6.04392195, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.75687850,7.25938451,2.64827299, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.73651552,8.22397768,2.87383366, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.51733506,7.13833892,3.74817157, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.13725436,7.93624818,4.19844723, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.54337120,7.26749229,2.53586698, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.91031837,8.52189171,4.21569061, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.55601799,7.18217015,2.04101157, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.24961388,8.03298616,7.73465443, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.87791628,7.99633610,3.91600251, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.82498670,7.56441069,3.34361911, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.87617898,7.95135188,3.93955827, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.10747659,7.41618788,3.09921670, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.42540753,7.21342790,4.51256561, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.63487089,7.94770908,4.20503092, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.64802158,7.94215119,4.42159414, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.13120186,8.69621849,2.94575167, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.21602410,7.91310179,4.72661257, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.60164082,6.92430258,3.36684775, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.22653866,8.47715962,7.08706045, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.01779199,7.30501282,5.85467196, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.32432330,7.37282228,2.36454344, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.64252090,7.35235023,5.73523331, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.48207986,9.21789062,2.57326293, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.94763649,8.00111794,4.25686693, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.85797989,8.26681650,7.12068462, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.98192227,8.13559961,3.40476727, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.92260969,7.70966625,5.05336905, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.17515755,7.53716552,3.06992602, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.00830495,7.27038550,2.84766388, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.07286274,7.85081553,6.26534176, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.47420084,7.48031271,3.20323133, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.98906839,9.08682036,2.54556990, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.25101817,8.09498417,2.85309839, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.60827994,7.79383469,4.19643641, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.78294969,7.24411881,3.03219438, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.00500941,7.37213671,3.11040497, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.08394372,7.59382951,3.27796674, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.70175231,8.86114144,2.60812855, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.40212095,8.71912384,4.37022877, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.37622666,7.83021688,4.60755730, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.81898105,7.19187295,3.04124045, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.46156347,8.76288104,2.66735673, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.01804388,8.15465546,3.26539135, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.28740001,8.01496065,6.17911530, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.48407972,7.02802503,3.48374915, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.90495759,8.09444845,4.07578850, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.96198529,8.23382246,3.91418409, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.58686006,8.44572985,5.43834877, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.95857012,7.12994576,2.74950838, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.07957768,8.10066116,3.87675881, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.31311369,8.07717824,2.07208657, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.97681928,7.38401031,6.54961443, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.91926157,8.30970860,6.79247141, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.14208090,7.33745825,5.02859783, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.05749142,8.22428024,2.06667733, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.31795287,8.18975413,4.26705980, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.17637455,8.21578515,8.34811592, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.75706172,8.04602170,4.87746286, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.68500566,7.85281360,7.02002907, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.62701213,7.31233168,4.61642027, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.73241186,8.80758953,4.10693169, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.32343280,8.79445243,4.31510162, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.69013047,8.85934615,3.99830937, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.20867348,7.89012957,3.03461981, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.61115909,8.14256907,4.99086237, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.68879604,8.58284473,2.15964508, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.44723225,8.74705637,5.01637936, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.67742944,7.33137786,3.00772834, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.13537598,9.19100702,2.05606437, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.63414645,8.70987165,2.33124375, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.27352762,7.42054522,5.04143763, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.96435022,7.81894338,6.24522829, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.40196860,8.32679784,3.86271596, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.67444170,8.95096147,3.03070521, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.61998749,8.29816115,6.34374285, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.79775178,8.34608722,6.15850210, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.03599387,8.83659708,2.73135281, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.96651709,8.37039840,2.54283929, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.79195499,8.14852250,2.36470842, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.77283335,7.90970826,6.35573959, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.59885633,7.66448426,5.61340523, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.26089311,8.32417107,6.46952629, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.72021282,7.43470514,3.32134008, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.93661839,7.66884840,2.92297792, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.02571809,8.53196001,4.07367754, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.39223659,8.28618062,4.43677044, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.52264225,6.92554283,2.69260216, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.08409500,7.55110908,4.07188988, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.40539873,7.87310147,2.31683254, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.75729156,7.84988856,6.28718185, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.36845350,8.38116193,2.36109567, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.32121170,8.00989950,2.57180381, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.55296487,8.01685500,2.21103859, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.68662608,8.40505826,3.55943751, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.52546608,7.68846214,3.46186924, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.63061810,8.65943861,4.40831423, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.54112554,7.17588770,4.01443052, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.85466647,8.01947141,9.18188572, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.42928290,7.25522172,4.24033165, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.03802586,7.03157485,2.89606357, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.56701791,8.18010497,4.24629116, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.92156190,8.44214821,3.71428132, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.39600229,8.65836537,3.34705353, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.32728267,8.20683944,2.30833864, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.10091794,7.81194282,4.35819054, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.71612549,8.10417485,4.05010891, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.40017593,9.02337360,2.21844625, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.25920320,8.97214878,2.24915433, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.15253651,7.93516457,3.96307039, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.25386393,7.44618535,3.91651583, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.90642416,7.79769993,8.29060745, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.79302227,7.49420261,4.39373255, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.17234159,7.80089390,6.86329412, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.18439907,7.81566250,5.34117699, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.42698407,7.14165986,3.09882116, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.94510591,7.97071064,5.25972223, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.49787164,6.96359086,2.28972530, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.56719053,8.25897300,2.74199843, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.95558596,8.54994226,3.82690024, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.89013708,7.99454761,4.11341715, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.00474513,7.90238869,2.36045504, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.25688970,8.88927352,2.19768763, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.25572610,8.06470382,5.38586283, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.42205584,7.23525894,2.22767162, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.57994652,8.32961559,4.33733845, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.05353796,7.84694350,5.66573429, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.19679391,8.14310336,3.40981722, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.76067936,8.22924590,3.69935155, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.01001930,8.36486197,5.18549776, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.76712561,8.56975913,5.79805565, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.89470887,7.52526259,3.30657268, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.35404336,7.02879465,2.08253074, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.60901594,7.34522808,2.99827123, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.40832806,7.54271412,5.99337864, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.02987635,8.06860697,3.01148486, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.97471464,7.66522527,4.30796480, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.41899490,7.92370331,2.36183643, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.41235602,8.29409242,7.13149881, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.41128302,7.31700194,2.97658253, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.06034541,7.95619953,9.15296364, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.23616743,8.93978167,3.98751473, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.53850555,7.38854325,2.88442087, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.70974851,9.09724200,3.61100364, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=9.04839182,7.14445829,2.69406009, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.40313303,8.51262558,4.74648046, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.88165534,6.92712247,2.27024603, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.90840948,7.67265069,4.67922688, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.80245137,8.69780779,2.06344867, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.63667226,7.84532952,4.82320166, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.81089282,7.37991369,6.12554789, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.95670456,7.80649614,3.12142634, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.18397486,8.68256640,5.95718479, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.49110448,8.59762979,3.84844327, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.45221925,7.48897624,5.09233809, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.39954293,8.06840634,3.16975498, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.70912802,7.33032143,5.90151882, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.29593444,9.22270250,2.40643787, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.77844775,7.88340652,4.20423603, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.72896564,7.60063410,5.58525801, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.36496961,7.59719908,5.10000944, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.01390636,8.92623043,3.83327770, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.56477094,7.48119783,2.94590449, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.62007558,7.45905709,3.99220228, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.31704605,8.17051840,5.99969387, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.14073086,7.73410261,2.12975001, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.16256547,8.28083587,6.25270367, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.64672995,7.80370629,3.98324704, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.87656724,8.26390076,7.73089647, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.59595346,8.22062492,2.87142920, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.98041737,8.29995394,2.24212122, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.32534754,8.02006292,5.37707901, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=6.91733170,8.05024099,4.14155293, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.31005335,7.80175006,7.46686649, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.25675309,7.61587620,2.72890162, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.88792443,8.43635535,4.72893333, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.35984051,8.49742746,3.16908956, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.69251561,8.37504721,4.56020594, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.84108984,8.06268859,3.59631586, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.11740923,7.37779868,2.49476957, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.29304385,8.20700037,7.63573647, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.00373280,8.28620100,4.26755762, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.18785298,9.04750741,3.70905781, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.50539362,7.62157750,5.10646629, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.95237255,7.51327598,3.28310513, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.52663124,7.68223906,3.11774039, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=7.82201362,8.27925551,4.54329634, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.69791973,8.80895710,3.66343570, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='small roundwood', XYZ=8.24116707,7.79211986,8.18879890, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=154.171863556 /
&INIT PART_ID='medium roundwood', XYZ=7.04851246,7.64038229,2.44753194, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.53716123,8.93040073,2.95852661, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.03097880,8.29465067,5.04393530, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.31169093,7.02823639,2.65369701, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.81126738,8.87790561,3.46824622, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.86214542,7.90921795,3.88997722, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.32529724,8.98780429,2.02144384, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.46800709,6.85575962,2.75039411, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.31196511,8.29904234,2.37271857, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.56852305,7.44426703,5.53408051, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.48288906,7.77854323,4.56956387, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.64487708,7.59647810,4.53330278, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.07224977,8.12308407,6.44868708, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.32647097,7.66950035,2.25633550, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.12256908,8.49213421,5.62126589, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.98167706,7.45486605,3.91550517, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.10619390,7.84561312,3.37656164, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.80560744,8.96557987,2.72903347, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.94631445,7.71111786,2.86327481, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.39614475,8.22172320,4.54376841, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.06508726,8.34853089,2.63919854, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.69413710,9.08657932,2.71951318, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.86495328,8.25704968,5.99997091, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.66617477,8.80457079,3.85307622, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.82205158,8.49233270,2.01611471, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.59388685,8.84673762,2.50832272, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.33347297,7.02281582,3.05635190, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.84934795,7.98850334,2.93640590, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.49327815,8.31236112,2.81562138, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.26085913,6.63633168,2.28432703, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.70752156,6.97317243,2.96802497, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.48207152,8.77851582,2.95595956, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.50826252,7.68406689,2.14828849, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.72846007,8.39139330,5.12949324, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.90060747,7.60940886,2.87788820, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.74873996,8.24444616,7.64709949, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.30987453,7.80543721,5.41600275, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.09115112,8.07533681,7.52049971, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.32585800,8.79506004,3.05902863, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.95013994,7.89506125,3.71678305, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.66119063,7.78982532,3.56876945, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.26575923,8.09374070,2.96092510, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.85905421,7.30183637,4.58347082, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.81320822,7.93622851,5.06939554, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.34381962,7.58471823,2.31653190, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.94558871,7.98087049,5.98433638, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.59447360,8.54522800,6.07988930, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.51945055,8.91070831,2.74555707, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.72203803,8.20221853,7.18420506, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.53123438,8.67532051,4.43958187, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.62379122,7.68947136,4.29469728, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.91903353,8.25046611,3.24573874, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.29518569,8.06786954,2.57410908, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.25880945,7.93849981,3.57490301, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.22417045,7.34590685,6.13659191, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.23873848,8.73425007,2.16261983, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.29652596,7.39423776,4.13301229, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.48310447,8.49561822,2.90497851, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.58845329,7.71209669,4.69851542, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.33078361,7.44228685,2.88063312, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.88932133,8.21242452,2.60639691, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.86372769,8.85395777,4.13529921, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.92832041,8.44163895,3.38686728, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.62365216,8.38572025,2.35031390, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.06805515,8.54654980,4.52976418, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.42348063,8.13244641,5.40866423, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.61796916,7.17302883,4.02127266, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.56199276,7.71246219,6.85955811, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.57264256,7.98105001,5.73005676, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.88462317,7.98287427,4.36310768, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.21433324,8.63271523,2.17097545, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.93516219,8.85104632,3.24938798, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.31393111,8.53683734,4.08704615, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.12801993,8.20861471,4.98281813, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.93936896,8.71335638,3.58297849, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.85805142,8.70623136,3.96428251, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.93451869,7.55461919,4.19337988, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.47054958,7.51701784,6.21028280, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.38377249,9.01239729,3.18986845, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.20074475,8.06350076,8.46030807, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.96984994,7.85875595,2.74236655, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.89151502,8.37709033,3.00959468, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.81484509,8.15307081,4.26067781, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.99039912,7.88663590,3.89836669, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.45564425,7.98094630,2.85191059, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.31418645,7.39776683,4.98247147, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.68102324,7.90409493,3.52189517, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.51121509,6.82223809,2.06761003, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.06297243,7.15466213,2.41263318, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.95162737,8.35732353,2.55767870, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.71398401,7.84531093,4.35472059, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.66143513,7.35446525,2.17692780, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.63341212,7.97361386,2.58092761, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.57616174,8.28284574,6.27311993, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.91792512,9.29559207,2.89623761, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.89840531,7.19672632,2.44117451, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.47647834,7.89744949,2.79052114, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.79606915,7.98838174,7.89871073, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.09172440,8.72093379,5.02609825, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.81193483,7.85721028,2.98579121, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.73333883,8.11062896,5.97730064, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.64282203,8.90928888,4.09064770, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.94613481,8.78914738,4.15820408, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.79167926,8.72950363,3.71753407, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.77632380,9.25566220,2.62016273, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.67302662,7.89498758,2.59478855, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.65419543,8.37314713,2.59123087, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.60784674,7.60285139,4.65895748, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.70367718,7.86279929,6.02609968, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.61740255,8.23272276,4.57357216, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.11894953,8.05748940,6.89293909, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.34556675,7.36603236,4.24006033, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.32553434,8.96043468,2.97206998, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.04415059,7.54888356,5.75030661, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.05212021,8.36727381,3.07529926, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.26833534,7.23315179,3.15852189, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.18928492,8.60845840,3.41062760, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.38193929,8.38646698,3.53733802, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.21695888,7.56871045,4.11479330, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.54264128,6.85478294,3.00596738, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.41446495,9.00527906,3.30692768, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.21626258,7.82112277,8.42601681, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.79407120,8.47685993,2.48091459, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.11480510,7.96524286,3.67136145, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.56116068,9.31497443,2.25219035, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.40706420,7.92675173,6.29186106, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.75808561,8.50387943,3.50109148, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.72159779,8.47653913,2.21313262, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.95932418,8.32632864,2.72822165, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.10545373,8.61973405,3.29288650, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.11492085,7.71300149,4.54616785, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.86610806,8.44376004,5.56512594, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.06712782,8.47910655,5.94359827, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.67433155,8.49947667,3.86670017, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.35914242,7.33861446,3.83598733, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.96914780,7.58469105,7.64497232, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.44948208,9.30447733,2.20973301, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.14897382,7.34772968,5.00860071, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.62794518,8.50585532,2.66910768, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.58359003,7.86023045,3.86338878, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.25863886,7.70751262,3.70758963, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.27349520,8.47840273,6.79496193, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.09692037,7.75264204,5.53663111, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.90802729,7.26515234,2.52143455, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.54911637,7.40602231,4.10843849, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.53367829,7.47376239,2.69392657, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.71326232,8.03530860,3.19346714, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.26853883,7.38949132,5.88282251, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.53818941,8.72826731,3.65904117, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.29866707,7.61046314,2.01461649, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.37584746,8.64215124,4.18169260, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.37676239,8.99024081,2.44527531, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.33006907,7.46333325,4.11452961, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.48894048,9.17564225,2.36720395, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.44060993,8.85588789,3.56342030, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.42428041,8.00001752,5.32281780, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.90342546,7.74832904,6.35700417, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.48369169,8.42309880,5.77038574, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.46574116,7.27171731,5.15334702, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.68537652,8.10952711,2.15912199, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.22210515,7.48191488,5.63042450, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.09550917,7.10082734,4.54140425, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.39345312,7.19070423,4.16476679, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.75014722,8.38063979,6.35417032, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.22449148,7.82395518,2.77704048, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.27596712,7.50964749,3.64090633, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.46187377,7.57115126,2.84772277, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.15970016,8.15871203,7.82070494, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.51593041,7.29865062,2.23158813, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.13956535,8.14403176,7.28499746, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.84101081,7.96010911,8.47074509, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.46543121,7.43840587,2.73999977, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.93282855,8.37038624,4.41703176, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.89481854,7.75222254,4.79919767, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.02835709,8.85914052,2.34066820, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.33796310,8.51081598,2.18776155, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.82313013,8.11848676,3.27493620, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.85740376,7.59398508,7.13077927, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.61311817,7.82970369,4.13335609, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.40737748,8.38067770,4.56223869, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.88364899,8.49436796,4.94272566, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.77061963,7.95656610,4.74122238, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.20781469,7.71375000,6.72510910, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.01704013,8.68022788,2.54028463, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.84292489,7.80708516,2.28012037, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.86731696,7.79501021,3.92227530, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.49074686,8.38033438,3.85617518, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.99465036,7.86285257,3.76866484, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.63155460,8.25561452,3.19695807, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.08749247,8.28433347,3.17190146, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.54525578,6.89614439,2.86916256, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.68648100,8.33521140,3.12664294, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.36475420,6.87717116,2.68015862, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.37322640,7.95116198,5.45678091, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.39926326,8.66446543,2.53457379, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.16823673,7.55095637,4.81275558, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.23609662,7.32747865,5.61176825, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.10412765,7.76800251,2.32636690, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.96295691,7.92901194,7.56952810, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.15243423,8.67350376,4.05007648, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.15549552,7.05110097,3.16374993, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.55743730,7.24651670,2.53035116, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.12168860,7.83318555,7.16071463, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.55098212,8.58577549,2.63232279, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.95462561,7.86748099,4.80004597, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.13811588,8.73607969,3.57644391, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.39534009,7.49138343,4.53689003, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.28352201,7.04130018,2.41294289, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.28016877,8.64132082,3.24391818, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.00220513,7.80972338,3.36032534, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.20610416,7.29096162,3.79656911, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.51230752,7.32162142,3.18228364, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.29586685,9.07128429,2.62830663, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.06102180,7.71431470,2.41922855, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.52824235,9.14181352,3.24623680, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.16707945,7.23652029,3.12371588, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.74310625,8.50498736,3.06440520, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.59259641,7.57055688,2.41537476, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.55334818,7.84245563,6.66485453, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.39438176,7.94064200,2.23976159, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.60345149,8.21699321,4.91856194, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.58960450,8.42458761,3.80395937, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.76927924,8.03293145,3.09325266, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.34637332,8.09601450,5.53228807, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.89870584,7.89212978,7.99691772, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.54442227,7.82549191,6.07871056, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.24785435,8.72497213,4.33471537, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.53553188,8.92582667,4.46567488, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.59161496,7.99694800,2.09238005, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.19062209,8.79946494,2.23237634, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.14489901,8.09351933,3.66991997, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.34853590,8.21931350,2.02063751, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.07116306,8.78922677,2.25536776, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.53977478,7.59908342,6.17914629, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.48324287,8.49879932,3.04614139, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.43357301,7.03741777,2.06040764, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.83405936,8.98483491,2.35997987, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.12074518,8.12655842,4.22234726, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.61782205,7.25143623,4.59665060, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.07432818,9.01328850,2.28099775, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.52667320,7.01209700,3.59032416, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.42580771,8.27407241,2.87841177, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.35855758,7.53711152,5.69224119, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.66748226,8.18991113,7.85882521, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.32020521,8.16360760,2.41796017, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.18126261,7.82325315,7.82004213, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.39924324,8.32174599,4.73846245, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.46166921,8.17566323,6.90270519, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.13792992,7.81614530,7.25862551, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.65895498,8.13678265,7.21374655, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.99077094,8.10382295,2.35253882, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.68961513,7.21941030,3.49557590, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.67054248,7.38518727,5.21085167, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.01309001,7.36599195,3.59099245, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.49304187,8.49548197,5.05262232, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.11124945,6.72689199,2.01824832, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.65597773,8.25435817,6.97700691, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.62256634,7.53292012,3.94744015, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.67680883,8.03810382,3.53072548, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.33627987,7.96049142,4.61048889, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.37947392,7.30672085,2.82258987, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.51765168,7.77723861,3.36059952, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.82745135,7.66767359,7.35728836, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.46055269,8.33501470,5.62302017, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.86740696,7.71664286,6.96869516, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.91468465,7.45713770,2.46155047, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.05167162,8.55359042,3.59111142, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.56374872,7.93299770,7.00034142, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.13498986,8.09575522,2.15228224, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.38565040,9.33762085,2.12789011, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.27226830,8.45366132,2.05401111, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.73516834,8.38040125,4.82581854, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.30969715,9.06380737,3.88083148, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.16170216,7.20754743,5.05972004, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.85818374,7.40882254,6.07044029, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.91833687,7.12981665,2.93680644, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.91711509,7.29035616,2.46229029, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.02224314,8.61769700,2.36198831, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.46860290,8.72799516,4.51026249, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.19600523,7.59301805,2.25860500, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.34335482,7.90902162,4.79958200, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.22401917,8.53205550,3.27549243, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.89431453,7.95528722,2.99399972, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.88534307,8.95475554,4.11828518, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.79066515,8.47343314,2.68003154, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.69692183,8.60114419,3.81645226, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.86122763,8.64769483,3.75487351, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.39285994,8.43694401,4.92793703, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.54400659,8.12207735,2.99313545, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.04858649,8.45303977,2.46477032, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.55886853,7.57521105,2.89499998, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.49281108,7.46537173,4.18365765, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.63294077,8.33256316,7.26365900, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.62314689,8.25826633,6.10716391, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.61643207,7.89261508,2.38763142, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.32319009,8.53077161,2.43254852, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.62236369,7.73155022,5.55220032, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.13242710,7.91374767,4.92260551, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.67872405,8.46437156,3.76327634, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.79174227,8.59795916,2.69819427, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.73878109,8.77703273,2.89324236, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.79558218,8.95906532,2.64716125, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.69219649,8.37649345,6.13533163, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.19682050,6.76847553,2.80085802, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.72493982,7.38599336,4.98496151, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.67365646,8.98681259,2.30182219, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.42387557,8.29705966,6.93128872, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.99960911,8.32457983,3.23377013, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.30537450,7.59322262,6.66742945, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.36705160,7.68883872,2.64191723, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.51073861,8.22636485,3.01083851, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.17206752,8.55075979,4.64222860, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.87497151,7.15230322,3.36164904, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.84124255,9.09238005,3.53470612, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.19223738,7.76880145,3.78079867, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.48020196,7.59711933,2.29300427, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.20983827,7.89312541,3.38804436, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.31287217,7.48534203,3.28631949, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.70499885,8.17023516,5.41608763, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.83733547,7.77978957,5.85169601, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.03631735,7.52502728,2.18564701, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.11397314,9.07040846,4.21175623, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.03816640,8.32611907,2.63539076, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.34312356,8.02557290,4.81888866, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.38526773,8.48058605,3.01173139, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.17033172,8.45252120,3.16254711, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.07013160,8.63287723,3.90853167, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.17551875,8.38947248,5.52160406, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.99146116,7.76594043,3.06251073, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.90212655,8.76989090,3.24416566, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.20624995,8.04237461,3.03242612, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.77643752,7.17599106,5.40919781, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.30864203,8.58819807,3.39565134, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.82314014,8.80935156,3.26930380, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.40164351,8.18584704,3.47164226, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.38421881,7.91813791,2.08089066, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.69079173,7.94596243,5.32971382, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.81346858,8.73272479,2.72247362, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.23913288,8.53701901,5.58071661, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.74270427,7.45995903,2.93544316, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.20468915,8.08865666,2.92830729, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.85096359,8.25854707,3.14417720, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.44641864,8.22334754,4.69214201, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.92032659,7.26658213,3.13970351, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.67106533,9.06454837,4.00373316, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.41092730,7.91108978,7.23401594, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.76203012,7.57980514,2.04864717, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.23977160,7.65354621,4.71311045, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.93971264,7.56226528,2.62137461, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.86765242,8.79082608,2.49133253, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.86547577,8.57236159,5.25836992, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.95814180,8.34878981,6.14947748, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.01463735,7.29121983,3.80533338, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.06708992,9.27025378,2.88805079, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.44152236,8.66943824,3.68573141, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.11256588,8.26099360,5.50276566, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.86431098,8.10392129,6.93897915, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.76847923,7.81989932,5.48509216, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.69868457,7.89150429,7.19246054, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.75614262,7.49174356,4.28024101, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.58535731,7.60147309,3.93883872, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.30779493,7.69201052,4.97130632, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.47266054,8.75963593,4.94106388, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.57574463,7.54719126,5.35439825, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.33091021,9.08172810,2.86673045, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.44930792,8.82481825,3.50709653, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.65651071,8.57588422,3.63615513, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.93492639,7.35354328,5.62752914, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.90695602,8.41608250,3.35462475, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.94021320,8.10215104,4.47372341, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.40368402,8.07627630,2.45413089, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.07521343,8.11300683,6.76839209, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.05254841,8.50632453,4.76951838, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.29657114,7.02017331,4.51039982, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.65872192,7.77657628,4.10399199, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.67645478,9.09844291,2.59437442, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=9.02812755,8.11589897,4.26860380, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.05321205,7.73141181,3.95165634, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.70505214,7.91350269,7.73970699, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.52316332,6.86293972,3.10374403, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.18118179,8.35655642,6.76574755, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.09541726,9.18214607,2.50384212, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.47773814,8.00452149,7.09123564, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.89097214,8.67522502,2.07878542, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.65999329,7.23026645,4.14359713, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.71132958,8.49525523,4.79063272, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.66610050,7.35602987,2.89908695, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.40487826,8.90912044,2.93466353, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.95299053,8.25093889,3.94047356, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.93378735,9.12226093,3.42075729, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.87598860,8.35376227,3.51695466, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.25059986,7.39348710,5.28781939, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.63329625,7.62028468,5.38760519, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.34349358,8.12856615,3.27931118, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.76716816,8.78324938,4.39485502, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=6.88692045,7.53882706,3.41491008, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.32368934,8.64118493,3.08160996, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.36023712,7.45958066,2.46210909, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=8.34165442,7.89150393,5.72760773, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='medium roundwood', XYZ=7.51052439,7.78542900,4.13759899, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=15.5540302992 /
&INIT PART_ID='large roundwood', XYZ=8.02364206,8.59810472,6.00876331, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.95015240,8.03571308,8.80767441, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.08513910,8.21669745,4.04463243, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.27487457,6.68067002,2.13985372, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.99235040,7.95717800,4.20858908, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.19427454,7.82045901,8.00565815, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.64652181,8.31257355,5.18969679, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.96118021,7.85066068,2.24087238, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.27305746,8.69564736,3.18716526, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.72768146,7.62041593,2.01993179, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.49804866,7.82108128,5.70572281, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.30728424,7.95505440,5.04200697, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.97313809,9.04137552,2.06904054, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.67222798,8.46359730,4.61356020, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.13913345,7.16818583,2.28431916, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.12265193,6.92705202,2.26277447, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.34794462,8.07898319,3.65393043, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.21949160,8.23630297,7.00798368, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.10706949,8.04228342,8.50725842, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.66048217,7.17328918,2.54674482, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.14486790,8.51491511,3.96789861, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.94956845,8.39587581,2.86151266, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.10407329,8.11641145,6.00065041, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.18339086,7.31657708,6.10950899, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.21059954,9.44670737,2.03344727, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.35033548,8.72601354,4.60528803, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.62590516,7.98778129,4.25292826, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.42061782,8.49845457,5.70188379, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.46979380,7.70477962,5.10250854, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.10935837,7.20144594,3.43393421, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.43251646,8.56647003,5.70342064, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.53321493,7.36604953,3.65760112, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.96928954,7.10333323,2.23735404, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.82129419,8.96928954,2.35622287, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.46955919,8.71992064,3.42101002, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.37937260,7.95934379,3.33132720, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.26999962,8.11857474,2.75552344, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.77238989,8.18364155,8.12065983, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.59560835,7.02981925,4.23451471, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.70105314,7.46431458,3.95013642, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.44006205,8.30412424,4.78561544, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.88119364,7.51721025,2.09885287, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.27632034,8.02252018,5.46454811, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.85181832,8.46346605,4.06923914, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.16818166,8.46452892,4.23308563, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.71675694,7.48487890,2.99853635, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.31308603,8.85394239,4.71825552, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.91556120,7.94261789,4.24731874, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.91345799,8.31891143,7.14053631, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.02010989,7.50450730,2.86915040, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.74292672,8.66432273,5.91510630, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.16036725,8.48820674,2.24966431, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.35380757,8.94429564,2.85715246, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.72477245,8.05370784,6.12230444, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.67579925,8.10826075,4.30850792, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.09227037,7.99396646,2.18108916, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.83392632,8.01028931,5.48133087, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.23248100,8.66694629,2.60481024, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.39075637,8.96836615,3.03973842, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.86541390,7.17792618,3.35381651, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.86122251,9.25355148,2.25538492, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.13561362,7.83864546,4.79929495, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.51802492,7.39593005,5.06204939, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.77112043,7.38650441,4.21983051, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.85045433,8.56595397,2.78957868, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.69101250,8.05311775,2.53578687, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.50533283,7.87628007,2.93592668, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.35027599,8.16794884,3.75867200, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.15592325,8.05276513,6.91247463, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.15643328,8.55342841,2.02842045, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.25268650,8.00813532,3.92268562, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.08472252,7.80122507,2.81828189, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.79819930,7.62585902,2.10123658, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.31296515,7.62871718,5.17778778, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.00886595,7.07952559,4.47780895, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.25147629,8.91359615,2.47615623, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.40940881,7.78624547,6.19151497, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.64420760,8.16317487,3.19485450, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.65572989,8.00189435,5.85187435, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.58653212,8.32301950,4.18545580, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.87287796,8.40016556,5.21591377, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.64200890,8.23462820,3.10646844, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.73154271,8.74470568,2.49812484, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.55189490,7.86938679,5.51812601, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.61251962,8.42617118,4.55919409, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.16332829,8.42310023,6.30077267, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.52752686,8.20296812,4.55995798, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.50061858,8.25677538,6.78764439, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.51440084,7.95555043,6.68983173, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.83061016,8.37097025,3.36247349, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.49233019,7.73827541,6.33549118, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.20664406,7.09641171,3.05616069, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.36635077,7.89516068,4.42163563, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.74580038,8.30598247,3.17239833, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.78024960,7.95484912,5.41922235, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.89774489,7.23143089,2.77931070, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.45552099,7.90367329,6.34224558, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.36620402,8.83571088,4.25355482, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.01346803,8.50682771,3.32802010, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.98656213,8.81712532,2.75908375, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.92886424,7.61550999,5.94758272, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.23869479,7.88138521,3.80417371, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.76871586,8.74702847,2.13477397, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.17208630,8.37021887,4.48872852, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.20581806,8.18507528,2.46449375, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.59647071,8.53118038,2.87818718, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.07660854,7.52272773,5.81701374, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.62445784,7.87831533,4.50368166, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.00537193,9.09814894,3.90542316, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.14040577,8.43810022,7.36190605, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.64248455,7.05826712,3.23044538, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.38391447,8.24657190,2.85702276, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.07124770,7.88671494,3.45574570, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.60476577,8.49642968,2.30968666, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.46970904,8.59474444,5.48340559, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.04248238,8.79200125,2.55883980, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.89977872,9.00888753,2.70112133, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.81026876,7.75846994,6.39731646, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.70741212,7.08868694,2.40166640, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.11220610,7.75408721,2.49955177, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.35005724,9.03742480,3.34346008, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.42654276,8.37129891,3.03166127, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.56972694,8.64061272,3.45495701, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.30092871,7.22033191,3.30902910, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.45449793,8.00089407,2.13500142, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.70038950,8.35736537,3.11988974, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.23460746,7.77270782,7.64717674, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.19113994,7.81713450,7.75764513, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.43653774,6.96527350,3.77808666, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.85516077,8.17846453,3.75763774, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.02014524,7.12102437,2.74391985, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.48998582,7.03165817,4.11771584, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.66492391,8.34184182,4.64875126, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.01955938,8.02220654,8.18877697, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.65231681,8.66839504,2.87046504, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.00396073,8.52834618,2.14098072, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.63013124,7.43842268,2.33682203, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.41735196,7.07559097,3.87166572, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.89867902,6.86721158,2.23462033, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.76295638,6.92455435,2.53183985, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.79084444,8.70067132,2.20132470, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.02109921,7.27658713,2.04156613, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.88318908,8.11731410,5.99337387, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.04451513,8.48331833,3.31414795, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.78481150,8.92734838,2.68705583, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.99253094,8.84036112,3.70688367, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.92162001,8.08447778,2.77061725, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.94401765,9.25285661,2.66014600, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.04128945,8.50543475,2.97696114, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.53160906,7.82943761,5.18457651, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.98268878,8.53480208,3.91812062, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.60962677,7.35200763,2.66826296, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.41541302,6.96832764,2.54527926, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.20303106,8.52718675,6.10879564, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.78834665,8.59009886,3.96344900, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.94488811,6.87193763,2.25392747, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.22906101,7.57356846,7.02276278, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.00602001,7.44918013,3.65876508, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.09314746,8.45695615,4.52266407, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.30466712,8.97638416,3.43072915, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.19800031,7.87827885,5.85867119, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.44976234,7.48308182,4.73583508, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.20295060,8.38042271,6.33289528, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.77829015,7.49633908,4.33755445, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.29399824,7.55589700,3.06084776, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.11969125,7.69695544,5.84686136, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.61959159,8.21078765,5.01576614, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.15710521,6.94690108,3.92201805, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.16399813,7.99101245,4.82217216, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.52449083,6.64562643,2.06188226, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.08786023,8.58941114,5.52101660, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.27659869,8.61137629,3.40463018, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.21859682,6.72624326,2.98418283, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.22047293,7.93774593,8.11675358, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.02550697,8.26647031,2.77159834, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.55965388,9.02811646,4.02968073, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.20885253,6.87147880,3.11237216, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.89257681,8.86138606,4.62047100, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.46162879,7.81970119,3.70136333, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.43253505,8.75195086,2.82981420, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.54890370,8.49942982,2.04617476, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.10394812,8.09336591,7.77298021, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.46748328,8.74913633,4.18175173, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.55355275,7.85358179,4.33031273, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.53486466,8.43978214,3.98222280, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.99208391,6.94934475,4.02532673, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.08410800,8.97883499,2.90814590, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.08412123,7.49370944,2.15199065, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.09609747,8.02447712,7.08961535, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.47680223,7.79906642,4.72283602, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.48795497,7.56826127,3.65847802, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.80343342,8.19599259,6.03283310, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.46575868,7.87995899,3.64756513, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.96874583,9.14295506,2.86940265, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.37426960,7.76232696,2.76127243, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.02664506,7.84039533,8.00060940, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.08050954,8.11057568,7.31492805, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.28698242,8.36399114,2.23739743, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.27461326,7.43435645,2.17911839, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.65221441,8.20360506,6.32470989, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.60069036,8.08669436,5.32175350, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.92792308,7.63863850,4.46070719, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.95725083,7.51880562,3.76771760, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.56497610,7.43174613,3.14006543, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.93103540,8.83711958,3.15613627, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.80259907,8.65050149,3.44739819, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.60525143,8.44419777,4.06437778, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.87509680,8.09410334,4.26113558, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.33671522,8.22878098,4.85883570, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.61330879,7.81401742,6.91022968, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.85623610,7.44765377,5.50451899, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.08916986,8.73091340,3.38148212, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.74500060,8.35736036,5.13637400, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.52912283,8.33450007,4.39132643, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.04168224,8.33551645,6.56715345, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.17436361,8.56688201,4.90330219, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.89607131,8.45437658,3.62409711, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.18347204,7.13751960,2.55678272, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.66831338,7.96241581,2.39156342, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.35030317,8.18153834,4.29195070, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.38641584,7.70921671,2.74210119, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.12021703,8.65447509,3.22359252, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.26907027,9.00508308,2.62498331, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.14289850,8.12696826,5.14099312, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.77942729,7.04897916,3.66133022, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.11946845,9.34141099,2.17690420, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.79079521,8.30224884,4.00151682, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.52711403,7.43272603,5.95128775, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.91382492,7.48191524,5.98812008, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.16871083,8.61262834,4.10588217, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.48012745,7.84999871,2.09544611, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.41572845,7.34028530,4.28367138, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.24804568,8.73677993,3.68823910, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.77215111,7.52735651,2.59410858, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.69213724,7.41500378,3.55432630, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.12431836,7.77289915,2.06702471, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.00593090,7.98679638,2.00723410, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.68700516,8.53546047,3.75828886, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.22054255,7.90111947,5.02329397, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.07324147,7.68074954,2.15006256, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.17871606,7.89039242,3.05846596, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.65360487,8.52321029,6.54811001, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.02697206,7.14078045,2.51772475, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.32043052,8.92400634,3.51451874, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.70415962,8.36567736,4.78635025, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.46652806,7.91713083,2.70590806, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.05133486,8.24298060,4.23274326, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.40126991,8.33897614,2.05096626, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.41439199,7.65290785,2.67653489, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.17793489,9.26639247,2.50296569, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.12626410,8.43567157,3.05202961, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.16566706,7.66128600,3.30024886, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.31589687,7.66156495,4.18981647, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.59732676,8.38639295,4.93398333, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.42757499,7.86927092,2.05434418, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.12686354,7.92253566,2.16267633, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.78281724,7.29445815,3.42955709, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.82007599,7.84993756,8.06466389, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.21665204,8.79487729,3.24644542, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.40995896,7.99350119,2.14704561, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.92690587,6.91993523,2.41427684, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.92232108,6.88730454,3.45216370, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.96782649,8.40670729,2.92271996, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.29325032,7.91871583,2.01503921, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.47001529,8.00629675,2.24407458, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.05044919,8.85195434,2.84948707, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.71549964,9.08835816,2.69054031, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.13656127,7.97719121,4.93207645, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.25793946,8.55605984,5.05663347, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.30071926,9.00247025,3.33946657, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.76687169,8.35939419,7.24725151, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.87106800,7.24509871,5.80364132, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.55335176,8.71380985,5.24245596, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.17519331,7.31576383,4.69813538, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.25759864,8.81755304,3.73753500, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.53954732,7.91254246,4.94189739, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.70782518,9.01954162,3.83947754, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.30367458,8.69254100,3.05571771, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.75572383,8.16586637,3.75314879, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.30425799,8.73445714,3.54176426, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.07356775,8.32718587,2.39772511, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.15383244,7.84834790,4.27972174, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.42642152,7.27927470,4.29783916, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.01003051,7.26811492,2.61591911, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.61661947,8.02985978,3.54953146, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.69964337,7.88806748,5.10586643, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.30544841,7.66102958,3.29030800, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.21655500,7.17046106,3.58027339, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.50380361,8.58267415,4.09197998, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.98058665,7.37944841,3.79240394, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.98015380,7.96731818,5.02073765, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.00037169,8.42848861,2.62929225, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.52390087,8.10106850,4.18512678, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.12253070,7.63931191,2.48399973, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.61504769,8.61886537,2.62072873, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.50394952,7.19534767,4.76112223, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.30075932,7.21624279,3.29986548, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.42941630,8.41729987,5.21435261, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.48341167,7.99819112,6.96500492, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.32324839,7.89123142,2.58813286, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.58941436,8.69278669,4.89895058, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.57186007,7.70463729,2.68462968, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.05297649,7.63178670,2.78179836, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.14330506,8.02441239,4.55426788, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.08276474,8.87402785,4.01508760, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.68993962,8.49282479,2.21086836, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.53028667,8.03913808,6.85539150, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.34487307,8.51962829,3.14924884, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.50771070,7.08103085,4.15109444, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.26142025,8.94290233,3.56285858, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.44364309,7.27660501,4.51804781, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.06979966,7.62700379,3.96039152, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.42832911,7.80828536,2.43791056, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.29087698,7.54517603,4.50750208, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.47912621,7.00809729,2.27025771, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.08304334,7.23855734,3.51647878, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.46900952,8.80495775,3.36624479, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.99671543,8.12687957,2.28301120, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.00185323,7.10037279,3.75308919, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.76125765,8.73369896,4.29491186, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.12859821,8.21178615,4.56182814, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.84354675,8.37515342,6.87078810, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.47404826,7.87095571,6.28363323, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.06257439,7.06448555,2.64224076, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.78974378,8.62667096,4.19012356, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.97896600,7.16973865,2.16078043, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.23203647,9.20704162,3.31179380, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.82240200,7.99345398,3.57424760, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.46632528,7.56889856,5.94538498, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.12600267,8.24853384,6.85089970, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.81007993,7.98529863,8.54472065, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.06741440,7.38088465,2.26236296, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.54992616,9.03006554,2.31807327, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.62526047,7.31039190,3.26560283, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.66620660,9.11426973,2.88690615, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.15706265,7.88509524,8.85088825, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.19873917,7.55529511,2.61271358, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.99982941,7.65559542,4.73386049, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.97663546,7.22069597,3.82552195, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.27309108,8.46092045,5.34361553, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.66869116,7.64257455,5.13401365, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.63906562,7.90461385,2.39502072, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.32342970,7.37537074,3.66734624, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.93098533,8.62419188,5.63206196, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.96393609,7.75652587,2.26718283, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.40565085,8.96099722,3.26764798, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.51734257,7.41775715,3.03840899, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.95173788,8.81155062,3.16612101, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.18401742,8.31201458,4.41178799, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.30451238,8.56899166,2.09302640, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.44297469,8.49687243,5.94197273, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.48641968,7.86162698,4.73083401, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.97628188,8.10431433,4.22195721, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.96443605,8.48362052,5.23177195, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.63761210,8.47423208,2.77876449, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.94854116,7.13686442,2.21123719, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.96589482,7.77760339,6.39002085, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.64845872,7.30686498,3.02490878, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.72826445,7.53312254,2.53483415, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.74990726,8.71173990,2.10719490, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.85286403,8.58981740,4.34667587, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.29556656,7.80372846,6.98812437, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.17693782,7.65904510,4.05441046, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.12854046,7.62988591,2.85638475, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.34807265,8.61457527,3.20006418, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.46655726,6.88185930,2.42435384, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.05095160,7.28654957,2.92474484, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.91060662,8.52369344,5.55490065, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.44519198,7.97632325,3.39727592, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.11587000,9.34263229,2.54490232, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.42032540,7.67608643,3.44225550, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.37023270,8.09984577,4.10441160, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.26254177,8.78408086,5.47639084, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.83827269,8.40359771,2.36007619, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.79286480,7.71573913,7.27523184, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.19102192,8.59763658,5.01007986, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.38360882,8.06523955,4.81543398, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.84378242,8.22461569,3.22803020, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.12714314,7.58885276,3.87789154, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.18079412,7.54120243,4.90759897, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.45918977,7.62953722,5.90247250, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.96004272,7.98816073,3.90307140, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.37142861,9.06154323,2.39780188, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.39553165,8.72178602,4.45333242, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=6.96665412,8.18935537,2.13153601, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.82894516,8.30049396,3.90774131, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.17967761,7.57562554,5.19137907, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.59635448,7.35879111,2.19730926, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.95238757,8.29439890,3.01745892, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.45535648,6.58796430,2.07260275, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.37879407,7.46793056,3.36439180, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.63887596,7.35012615,5.05380917, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.00950253,8.87773144,4.22796965, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.50610244,8.64208651,4.77306175, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.92385888,7.97212183,7.86768055, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.23963720,7.54256105,4.21271181, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=9.08177030,8.02015126,2.58855772, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=8.27491105,7.59099352,2.61865354, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.81115961,8.47830331,4.86288834, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&INIT PART_ID='large roundwood', XYZ=7.58015561,7.81742311,6.90957928, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=7.38749992847 /
&DEVC ID='v0 mass foliage', QUANTITY='MPUV', PART_ID='foliage', XB=6.5,9.5,6.5,9.5,2.0,10.0, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v0 fuel foliage', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='foliage', SURF_ID='foliage', XB=6.5,9.5,6.5,9.5,2.0,10.0, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&DEVC ID='v0 mass small roundwood', QUANTITY='MPUV', PART_ID='small roundwood', XB=6.5,9.5,6.5,9.5,2.0,10.0, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v0 fuel small roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='small roundwood', SURF_ID='small roundwood', XB=6.5,9.5,6.5,9.5,2.0,10.0, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&DEVC ID='v0 mass medium roundwood', QUANTITY='MPUV', PART_ID='medium roundwood', XB=6.5,9.5,6.5,9.5,2.0,10.0, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v0 fuel medium roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='medium roundwood', SURF_ID='medium roundwood', XB=6.5,9.5,6.5,9.5,2.0,10.0, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&DEVC ID='v0 mass large roundwood', QUANTITY='MPUV', PART_ID='large roundwood', XB=6.5,9.5,6.5,9.5,2.0,10.0, SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='v0 fuel large roundwood', QUANTITY='MASS FLUX', SPEC_ID='FUEL VAPOR', PART_ID='large roundwood', SURF_ID='large roundwood', XB=6.5,9.5,6.5,9.5,2.0,10.0, SPATIAL_STATISTIC='SURFACE INTEGRAL' /
&INIT PART_ID='contact ignitor', XYZ=7.55052077,6.88735971,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55124909,6.88706576,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55197760,6.88677229,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55270630,6.88647930,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55343520,6.88618679,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55416428,6.88589475,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55489356,6.88560319,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55562302,6.88531211,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55635268,6.88502150,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55708253,6.88473137,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55781256,6.88444172,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55854279,6.88415255,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.55927320,6.88386386,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56000381,6.88357564,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56073460,6.88328790,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56146558,6.88300064,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56219675,6.88271386,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56292810,6.88242756,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56365965,6.88214174,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56439138,6.88185639,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56512329,6.88157153,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56585540,6.88128714,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56658768,6.88100323,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56732016,6.88071981,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56805282,6.88043686,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56878566,6.88015439,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.56951869,6.87987240,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57025191,6.87959089,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57098530,6.87930986,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57171889,6.87902931,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57245265,6.87874924,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57318660,6.87846965,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57392073,6.87819054,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57465505,6.87791192,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57538954,6.87763377,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57612422,6.87735610,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57685908,6.87707892,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57759412,6.87680221,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57832934,6.87652599,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57906474,6.87625025,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.57980033,6.87597499,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58053609,6.87570021,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58127203,6.87542591,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58200815,6.87515209,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58274445,6.87487876,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58348093,6.87460591,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58421759,6.87433354,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58495443,6.87406165,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58569144,6.87379024,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58642863,6.87351932,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58716600,6.87324888,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58790354,6.87297892,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58864127,6.87270945,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.58937916,6.87244045,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59011724,6.87217194,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59085549,6.87190392,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59159391,6.87163638,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59233251,6.87136932,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59307129,6.87110274,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59381024,6.87083665,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59454936,6.87057104,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59528865,6.87030591,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59602812,6.87004127,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59676777,6.86977712,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59750758,6.86951344,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59824757,6.86925026,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59898773,6.86898755,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.59972806,6.86872533,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60046857,6.86846360,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60120924,6.86820235,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60195008,6.86794158,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60269110,6.86768130,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60343229,6.86742150,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60417364,6.86716219,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60491517,6.86690337,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60565686,6.86664503,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60639873,6.86638718,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60714076,6.86612981,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60788296,6.86587292,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60862533,6.86561653,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.60936786,6.86536062,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61011057,6.86510519,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61085344,6.86485025,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61159647,6.86459580,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61233968,6.86434183,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61308305,6.86408835,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61382658,6.86383536,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61457028,6.86358285,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61531415,6.86333083,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61605818,6.86307930,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61680237,6.86282825,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61754673,6.86257770,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61829126,6.86232762,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61903594,6.86207804,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.61978079,6.86182894,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62052580,6.86158033,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62127098,6.86133221,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62201632,6.86108458,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62276182,6.86083743,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62350748,6.86059078,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62425330,6.86034461,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62499928,6.86009892,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62574543,6.85985373,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62649173,6.85960903,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62723819,6.85936481,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62798482,6.85912108,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62873160,6.85887784,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.62947854,6.85863509,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63022564,6.85839283,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63097290,6.85815106,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63172032,6.85790978,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63246790,6.85766898,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63321563,6.85742868,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63396352,6.85718886,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63471156,6.85694954,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63545977,6.85671070,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63620813,6.85647236,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63695664,6.85623450,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63770531,6.85599713,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63845414,6.85576026,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63920312,6.85552387,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.63995225,6.85528797,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64070154,6.85505257,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64145099,6.85481765,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64220058,6.85458323,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64295033,6.85434930,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64370024,6.85411585,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64445029,6.85388290,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64520050,6.85365044,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64595086,6.85341847,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64670137,6.85318699,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64745203,6.85295600,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64820285,6.85272551,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64895381,6.85249550,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.64970493,6.85226599,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65045619,6.85203697,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65120761,6.85180844,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65195917,6.85158040,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65271089,6.85135285,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65346275,6.85112580,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65421476,6.85089924,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65496692,6.85067317,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65571922,6.85044759,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65647168,6.85022250,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65722428,6.84999791,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65797703,6.84977381,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65872992,6.84955020,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.65948296,6.84932709,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66023615,6.84910447,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66098948,6.84888234,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66174296,6.84866070,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66249658,6.84843956,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66325035,6.84821891,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66400426,6.84799876,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66475831,6.84777910,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66551251,6.84755993,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66626685,6.84734125,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66702134,6.84712307,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66777597,6.84690539,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66853074,6.84668819,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.66928565,6.84647149,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67004070,6.84625529,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67079590,6.84603958,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67155123,6.84582436,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67230671,6.84560964,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67306232,6.84539541,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67381808,6.84518168,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67457398,6.84496844,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67533001,6.84475570,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67608619,6.84454345,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67684250,6.84433169,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67759896,6.84412044,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67835555,6.84390967,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67911227,6.84369940,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.67986914,6.84348963,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68062614,6.84328035,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68138328,6.84307157,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68214056,6.84286329,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68289797,6.84265550,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68365552,6.84244820,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68441320,6.84224140,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68517102,6.84203510,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68592897,6.84182929,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68668706,6.84162398,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68744528,6.84141917,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68820364,6.84121485,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68896213,6.84101103,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.68972075,6.84080770,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69047951,6.84060487,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69123840,6.84040254,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69199742,6.84020070,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69275657,6.83999936,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69351586,6.83979852,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69427527,6.83959818,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69503482,6.83939833,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69579450,6.83919898,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69655430,6.83900013,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69731424,6.83880177,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69807431,6.83860391,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69883451,6.83840655,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.69959483,6.83820969,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70035529,6.83801332,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70111587,6.83781745,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70187658,6.83762208,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70263742,6.83742721,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70339838,6.83723283,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70415948,6.83703896,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70492069,6.83684558,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70568204,6.83665270,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70644351,6.83646032,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70720511,6.83626844,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70796683,6.83607705,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70872868,6.83588617,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.70949066,6.83569578,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71025275,6.83550589,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71101497,6.83531650,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71177732,6.83512761,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71253979,6.83493922,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71330238,6.83475132,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71406510,6.83456393,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71482793,6.83437704,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71559089,6.83419064,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71635397,6.83400475,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71711718,6.83381935,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71788050,6.83363445,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71864395,6.83345006,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.71940751,6.83326616,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72017120,6.83308276,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72093500,6.83289986,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72169893,6.83271747,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72246297,6.83253557,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72322713,6.83235417,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72399142,6.83217327,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72475582,6.83199288,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72552033,6.83181298,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72628497,6.83163358,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72704972,6.83145469,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72781459,6.83127629,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72857958,6.83109840,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.72934468,6.83092100,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73010990,6.83074411,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73087523,6.83056772,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73164068,6.83039183,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73240624,6.83021644,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73317192,6.83004155,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73393772,6.82986716,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73470362,6.82969327,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73546964,6.82951989,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73623578,6.82934700,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73700203,6.82917462,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73776839,6.82900274,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73853486,6.82883136,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.73930144,6.82866048,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74006814,6.82849011,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74083494,6.82832023,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74160186,6.82815086,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74236889,6.82798199,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74313603,6.82781362,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74390328,6.82764576,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74467064,6.82747839,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74543811,6.82731153,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74620568,6.82714517,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74697337,6.82697932,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74774116,6.82681396,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74850907,6.82664911,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.74927708,6.82648476,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75004519,6.82632091,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75081342,6.82615757,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75158175,6.82599473,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75235019,6.82583239,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75311873,6.82567056,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75388738,6.82550923,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75465614,6.82534840,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75542500,6.82518807,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75619396,6.82502825,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75696303,6.82486893,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75773220,6.82471011,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75850148,6.82455180,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.75927086,6.82439399,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76004035,6.82423669,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76080993,6.82407989,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76157962,6.82392359,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76234941,6.82376780,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76311931,6.82361251,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76388930,6.82345772,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76465940,6.82330344,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76542959,6.82314966,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76619989,6.82299639,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76697029,6.82284362,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76774078,6.82269135,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76851138,6.82253959,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.76928208,6.82238833,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77005287,6.82223758,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77082376,6.82208733,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77159475,6.82193759,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77236584,6.82178835,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77313703,6.82163962,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77390831,6.82149139,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77467969,6.82134366,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77545117,6.82119644,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77622274,6.82104973,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77699441,6.82090352,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77776618,6.82075782,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77853804,6.82061262,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.77930999,6.82046792,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78008204,6.82032373,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78085418,6.82018005,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78162642,6.82003687,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78239875,6.81989420,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78317118,6.81975203,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78394369,6.81961037,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78471630,6.81946922,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78548900,6.81932857,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78626180,6.81918842,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78703468,6.81904878,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78780766,6.81890965,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78858073,6.81877103,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.78935388,6.81863290,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79012713,6.81849529,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79090047,6.81835818,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79167390,6.81822158,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79244741,6.81808548,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79322102,6.81794989,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79399471,6.81781481,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79476850,6.81768023,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79554237,6.81754616,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79631632,6.81741260,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79709037,6.81727954,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79786450,6.81714699,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79863872,6.81701495,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.79941303,6.81688341,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80018742,6.81675238,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80096189,6.81662186,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80173645,6.81649184,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80251110,6.81636233,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80328583,6.81623333,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80406065,6.81610483,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80483555,6.81597684,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80561053,6.81584936,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80638560,6.81572239,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80716075,6.81559592,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80793598,6.81546996,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80871129,6.81534451,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.80948669,6.81521957,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81026217,6.81509513,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81103773,6.81497120,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81181337,6.81484778,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81258909,6.81472486,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81336489,6.81460246,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81414077,6.81448056,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81491673,6.81435917,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81569277,6.81423829,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81646889,6.81411791,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81724508,6.81399804,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81802136,6.81387868,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81879771,6.81375983,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.81957414,6.81364149,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82035065,6.81352366,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82112724,6.81340633,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82190390,6.81328951,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82268064,6.81317320,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82345745,6.81305740,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82423434,6.81294211,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82501131,6.81282733,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82578835,6.81271305,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82656546,6.81259928,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82734265,6.81248603,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82811991,6.81237328,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82889725,6.81226103,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.82967466,6.81214930,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83045214,6.81203808,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83122970,6.81192737,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83200733,6.81181716,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83278503,6.81170746,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83356280,6.81159828,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83434064,6.81148960,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83511855,6.81138143,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83589654,6.81127377,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83667459,6.81116662,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83745272,6.81105998,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83823091,6.81095384,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83900918,6.81084822,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.83978751,6.81074311,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84056591,6.81063850,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84134438,6.81053441,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84212292,6.81043082,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84290152,6.81032775,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84368019,6.81022518,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84445893,6.81012313,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84523774,6.81002158,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84601661,6.80992054,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84679555,6.80982002,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84757455,6.80972000,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84835362,6.80962049,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84913276,6.80952149,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.84991195,6.80942301,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85069122,6.80932503,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85147054,6.80922756,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85224993,6.80913060,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85302939,6.80903416,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85380890,6.80893822,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85458848,6.80884279,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85536813,6.80874788,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85614783,6.80865347,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85692759,6.80855957,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85770742,6.80846619,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85848731,6.80837331,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.85926726,6.80828095,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86004726,6.80818910,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86082733,6.80809775,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86160746,6.80800692,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86238765,6.80791660,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86316789,6.80782678,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86394820,6.80773748,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86472856,6.80764869,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86550898,6.80756041,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86628946,6.80747265,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86707000,6.80738539,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86785059,6.80729864,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86863124,6.80721240,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.86941195,6.80712668,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87019271,6.80704146,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87097353,6.80695676,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87175440,6.80687257,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87253533,6.80678889,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87331631,6.80670572,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87409734,6.80662306,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87487843,6.80654091,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87565958,6.80645928,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87644077,6.80637815,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87722203,6.80629754,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87800333,6.80621744,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87878468,6.80613784,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.87956609,6.80605876,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88034755,6.80598020,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88112906,6.80590214,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88191062,6.80582459,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88269223,6.80574756,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88347389,6.80567104,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88425560,6.80559503,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88503736,6.80551953,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88581917,6.80544454,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88660103,6.80537007,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88738294,6.80529610,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88816490,6.80522265,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88894690,6.80514971,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.88972895,6.80507728,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89051105,6.80500537,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89129320,6.80493396,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89207539,6.80486307,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89285763,6.80479269,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89363991,6.80472282,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89442224,6.80465347,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89520462,6.80458462,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89598704,6.80451629,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89676950,6.80444847,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89755201,6.80438116,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89833456,6.80431436,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89911716,6.80424808,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.89989980,6.80418231,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90068248,6.80411705,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90146520,6.80405230,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90224797,6.80398807,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90303078,6.80392435,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90381363,6.80386114,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90459652,6.80379844,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90537945,6.80373625,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90616243,6.80367458,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90694544,6.80361342,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90772849,6.80355277,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90851159,6.80349264,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.90929472,6.80343301,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91007789,6.80337390,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91086110,6.80331531,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91164434,6.80325722,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91242763,6.80319965,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91321095,6.80314259,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91399431,6.80308604,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91477771,6.80303001,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91556114,6.80297449,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91634461,6.80291948,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91712812,6.80286498,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91791166,6.80281100,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91869523,6.80275753,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.91947884,6.80270457,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92026249,6.80265213,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92104617,6.80260020,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92182988,6.80254878,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92261363,6.80249787,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92339741,6.80244748,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92418122,6.80239760,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92496507,6.80234823,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92574894,6.80229938,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92653285,6.80225104,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92731679,6.80220321,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92810076,6.80215589,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92888477,6.80210909,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.92966880,6.80206281,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93045286,6.80201703,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93123696,6.80197177,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93202108,6.80192702,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93280523,6.80188278,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93358941,6.80183906,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93437362,6.80179585,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93515786,6.80175316,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93594212,6.80171097,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93672641,6.80166931,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93751073,6.80162815,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93829508,6.80158751,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93907945,6.80154738,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.93986385,6.80150776,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94064827,6.80146866,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94143272,6.80143007,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94221720,6.80139200,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94300170,6.80135443,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94378622,6.80131739,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94457077,6.80128085,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94535534,6.80124483,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94613993,6.80120932,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94692455,6.80117433,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94770919,6.80113984,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94849386,6.80110588,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.94927854,6.80107242,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95006325,6.80103948,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95084798,6.80100706,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95163273,6.80097514,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95241750,6.80094374,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95320229,6.80091286,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95398710,6.80088249,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95477193,6.80085263,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95555678,6.80082328,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95634165,6.80079445,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95712653,6.80076613,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95791144,6.80073833,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95869636,6.80071104,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.95948131,6.80068426,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96026627,6.80065800,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96105124,6.80063225,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96183623,6.80060702,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96262124,6.80058230,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96340627,6.80055809,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96419131,6.80053439,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96497636,6.80051122,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96576144,6.80048855,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96654652,6.80046640,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96733162,6.80044476,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96811674,6.80042363,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96890186,6.80040302,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.96968700,6.80038293,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97047216,6.80036334,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97125732,6.80034427,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97204250,6.80032572,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97282769,6.80030768,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97361290,6.80029015,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97439811,6.80027314,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97518334,6.80025664,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97596857,6.80024065,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97675382,6.80022518,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97753907,6.80021022,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97832434,6.80019578,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97910961,6.80018185,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.97989490,6.80016843,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98068019,6.80015553,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98146549,6.80014315,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98225080,6.80013127,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98303611,6.80011991,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98382144,6.80010907,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98460677,6.80009873,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98539210,6.80008892,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98617745,6.80007961,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98696280,6.80007082,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98774815,6.80006255,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98853351,6.80005478,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.98931887,6.80004754,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99010424,6.80004080,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99088962,6.80003458,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99167499,6.80002888,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99246038,6.80002369,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99324576,6.80001901,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99403115,6.80001484,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99481654,6.80001120,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99560193,6.80000806,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99638732,6.80000544,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99717272,6.80000333,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99795811,6.80000174,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99874351,6.80000066,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=7.99952891,6.80000009,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00031431,6.80000004,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00109971,6.80000050,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00188510,6.80000148,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00267050,6.80000297,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00345590,6.80000498,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00424129,6.80000750,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00502668,6.80001053,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00581207,6.80001408,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00659746,6.80001814,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00738284,6.80002271,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00816823,6.80002780,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00895360,6.80003340,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.00973898,6.80003952,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01052435,6.80004615,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01130971,6.80005330,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01209508,6.80006096,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01288043,6.80006913,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01366578,6.80007782,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01445112,6.80008702,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01523646,6.80009673,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01602179,6.80010696,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01680712,6.80011771,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01759244,6.80012896,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01837775,6.80014073,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01916305,6.80015302,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.01994834,6.80016582,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02073363,6.80017913,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02151890,6.80019296,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02230417,6.80020730,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02308943,6.80022215,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02387468,6.80023752,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02465991,6.80025341,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02544514,6.80026980,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02623036,6.80028671,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02701556,6.80030414,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02780076,6.80032208,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02858594,6.80034053,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.02937111,6.80035950,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03015626,6.80037898,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03094141,6.80039897,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03172654,6.80041948,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03251165,6.80044050,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03329676,6.80046204,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03408184,6.80048409,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03486692,6.80050665,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03565198,6.80052973,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03643702,6.80055332,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03722205,6.80057742,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03800706,6.80060204,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03879206,6.80062717,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.03957704,6.80065282,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04036200,6.80067898,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04114694,6.80070565,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04193187,6.80073284,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04271678,6.80076054,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04350167,6.80078876,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04428655,6.80081749,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04507140,6.80084673,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04585623,6.80087648,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04664105,6.80090675,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04742584,6.80093754,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04821062,6.80096883,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04899537,6.80100064,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.04978010,6.80103297,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05056481,6.80106581,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05134950,6.80109916,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05213417,6.80113302,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05291882,6.80116740,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05370344,6.80120229,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05448804,6.80123770,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05527262,6.80127362,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05605717,6.80131005,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05684170,6.80134700,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05762620,6.80138446,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05841068,6.80142243,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05919514,6.80146092,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.05997957,6.80149992,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06076397,6.80153943,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06154835,6.80157946,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06233270,6.80162000,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06311702,6.80166105,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06390132,6.80170262,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06468559,6.80174470,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06546983,6.80178729,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06625405,6.80183040,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06703823,6.80187402,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06782239,6.80191815,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06860652,6.80196279,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.06939062,6.80200795,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07017469,6.80205363,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07095872,6.80209981,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07174273,6.80214651,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07252671,6.80219372,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07331066,6.80224145,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07409457,6.80228969,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07487846,6.80233844,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07566231,6.80238770,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07644613,6.80243748,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07722991,6.80248777,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07801367,6.80253857,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07879739,6.80258989,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.07958107,6.80264172,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08036473,6.80269406,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08114834,6.80274692,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08193193,6.80280028,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08271547,6.80285416,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08349899,6.80290856,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08428246,6.80296346,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08506590,6.80301888,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08584931,6.80307482,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08663267,6.80313126,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08741600,6.80318822,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08819930,6.80324569,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08898255,6.80330367,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.08976577,6.80336217,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09054895,6.80342117,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09133209,6.80348069,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09211519,6.80354073,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09289825,6.80360127,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09368127,6.80366233,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09446425,6.80372390,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09524719,6.80378598,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09603009,6.80384858,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09681295,6.80391169,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09759577,6.80397531,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09837854,6.80403944,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09916127,6.80410408,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.09994397,6.80416924,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10072661,6.80423491,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10150922,6.80430109,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10229178,6.80436779,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10307430,6.80443499,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10385677,6.80450271,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10463920,6.80457094,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10542158,6.80463968,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10620392,6.80470894,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10698622,6.80477870,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10776846,6.80484898,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10855066,6.80491977,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.10933282,6.80499107,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11011493,6.80506289,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11089699,6.80513521,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11167900,6.80520805,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11246097,6.80528140,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11324288,6.80535526,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11402475,6.80542964,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11480657,6.80550452,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11558834,6.80557992,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11637007,6.80565583,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11715174,6.80573225,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11793336,6.80580918,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11871493,6.80588662,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.11949645,6.80596457,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12027792,6.80604304,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12105933,6.80612202,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12184070,6.80620151,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12262201,6.80628151,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12340327,6.80636202,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12418448,6.80644304,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12496564,6.80652458,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12574674,6.80660662,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12652778,6.80668918,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12730878,6.80677225,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12808972,6.80685582,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12887060,6.80693991,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.12965143,6.80702452,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13043220,6.80710963,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13121292,6.80719525,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13199358,6.80728138,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13277418,6.80736803,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13355473,6.80745519,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13433522,6.80754285,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13511565,6.80763103,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13589603,6.80771972,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13667634,6.80780892,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13745660,6.80789863,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13823680,6.80798885,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13901694,6.80807958,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.13979702,6.80817082,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14057704,6.80826257,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14135700,6.80835484,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14213690,6.80844761,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14291674,6.80854089,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14369652,6.80863469,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14447623,6.80872899,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14525589,6.80882381,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14603548,6.80891913,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14681501,6.80901497,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14759447,6.80911131,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14837388,6.80920817,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14915322,6.80930553,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.14993249,6.80940341,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15071170,6.80950179,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15149085,6.80960069,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15226993,6.80970009,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15304895,6.80980001,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15382790,6.80990043,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15460679,6.81000137,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15538561,6.81010281,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15616436,6.81020477,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15694304,6.81030723,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15772166,6.81041021,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15850021,6.81051369,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.15927870,6.81061768,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16005711,6.81072218,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16083546,6.81082720,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16161373,6.81093272,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16239194,6.81103875,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16317008,6.81114529,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16394815,6.81125234,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16472615,6.81135990,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16550408,6.81146796,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16628193,6.81157654,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16705972,6.81168563,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16783743,6.81179522,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16861507,6.81190533,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.16939264,6.81201594,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17017014,6.81212706,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17094757,6.81223869,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17172492,6.81235083,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17250220,6.81246348,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17327940,6.81257663,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17405653,6.81269030,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17483358,6.81280447,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17561056,6.81291916,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17638747,6.81303435,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17716430,6.81315005,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17794105,6.81326625,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17871773,6.81338297,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.17949433,6.81350020,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18027085,6.81361793,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18104730,6.81373617,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18182367,6.81385492,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18259996,6.81397418,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18337617,6.81409394,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18415231,6.81421422,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18492836,6.81433500,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18570434,6.81445629,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18648024,6.81457808,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18725605,6.81470039,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18803179,6.81482320,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18880745,6.81494652,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.18958302,6.81507035,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19035851,6.81519468,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19113393,6.81531953,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19190926,6.81544488,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19268451,6.81557074,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19345967,6.81569710,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19423475,6.81582397,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19500975,6.81595135,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19578467,6.81607924,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19655950,6.81620764,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19733425,6.81633654,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19810891,6.81646595,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19888349,6.81659586,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.19965799,6.81672628,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20043240,6.81685721,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20120672,6.81698865,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20198095,6.81712059,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20275510,6.81725304,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20352917,6.81738600,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20430314,6.81751946,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20507703,6.81765343,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20585083,6.81778791,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20662454,6.81792289,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20739816,6.81805838,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20817170,6.81819437,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20894514,6.81833087,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.20971850,6.81846788,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21049177,6.81860539,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21126494,6.81874341,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21203803,6.81888194,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21281102,6.81902097,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21358392,6.81916051,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21435674,6.81930055,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21512946,6.81944110,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21590208,6.81958215,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21667462,6.81972371,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21744706,6.81986578,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21821941,6.82000835,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21899167,6.82015143,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.21976383,6.82029501,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22053590,6.82043910,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22130787,6.82058369,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22207975,6.82072879,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22285153,6.82087439,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22362322,6.82102050,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22439481,6.82116712,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22516631,6.82131423,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22593771,6.82146186,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22670901,6.82160999,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22748022,6.82175862,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22825133,6.82190776,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22902234,6.82205740,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.22979325,6.82220755,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23056406,6.82235820,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23133478,6.82250935,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23210540,6.82266102,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23287591,6.82281318,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23364633,6.82296585,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23441665,6.82311902,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23518686,6.82327270,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23595698,6.82342688,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23672699,6.82358157,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23749691,6.82373676,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23826672,6.82389245,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23903643,6.82404865,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.23980603,6.82420535,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24057554,6.82436255,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24134494,6.82452026,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24211424,6.82467847,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24288343,6.82483719,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24365252,6.82499641,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24442151,6.82515613,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24519039,6.82531635,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24595917,6.82547708,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24672784,6.82563831,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24749640,6.82580005,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24826486,6.82596228,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24903321,6.82612502,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.24980146,6.82628827,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25056960,6.82645201,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25133763,6.82661626,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25210555,6.82678101,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25287337,6.82694627,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25364108,6.82711202,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25440868,6.82727828,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25517617,6.82744504,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25594355,6.82761231,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25671082,6.82778007,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25747798,6.82794834,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25824503,6.82811711,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25901197,6.82828638,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.25977880,6.82845616,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26054552,6.82862643,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26131212,6.82879721,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26207862,6.82896849,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26284500,6.82914027,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26361127,6.82931255,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26437743,6.82948534,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26514347,6.82965862,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26590940,6.82983241,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26667522,6.83000670,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26744092,6.83018149,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26820650,6.83035678,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26897198,6.83053257,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.26973733,6.83070886,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27050258,6.83088565,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27126770,6.83106295,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27203271,6.83124074,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27279760,6.83141904,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27356238,6.83159783,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27432704,6.83177713,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27509158,6.83195693,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27585600,6.83213722,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27662031,6.83231802,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27738449,6.83249932,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27814856,6.83268112,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27891251,6.83286341,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.27967634,6.83304621,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28044005,6.83322951,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28120364,6.83341331,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28196711,6.83359760,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28273046,6.83378240,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28349368,6.83396770,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28425679,6.83415349,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28501977,6.83433979,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28578263,6.83452658,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28654537,6.83471388,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28730799,6.83490167,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28807048,6.83508996,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28883285,6.83527875,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.28959510,6.83546804,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29035722,6.83565783,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29111922,6.83584812,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29188109,6.83603891,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29264284,6.83623019,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29340446,6.83642198,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29416596,6.83661426,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29492733,6.83680704,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29568858,6.83700032,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29644970,6.83719409,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29721069,6.83738837,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29797155,6.83758314,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29873229,6.83777841,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.29949290,6.83797418,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30025338,6.83817045,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30101373,6.83836721,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30177395,6.83856447,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30253404,6.83876223,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30329401,6.83896049,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30405384,6.83915924,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30481354,6.83935849,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30557312,6.83955824,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30633256,6.83975849,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30709187,6.83995923,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30785105,6.84016047,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30861009,6.84036221,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.30936901,6.84056444,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31012779,6.84076717,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31088644,6.84097040,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31164496,6.84117412,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31240334,6.84137834,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31316159,6.84158305,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31391970,6.84178827,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31467769,6.84199397,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31543553,6.84220018,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31619324,6.84240688,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31695082,6.84261407,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31770826,6.84282177,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31846556,6.84302995,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31922273,6.84323864,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.31997976,6.84344782,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32073665,6.84365749,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32149340,6.84386766,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32225002,6.84407832,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32300650,6.84428948,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32376284,6.84450114,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32451905,6.84471329,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32527511,6.84492593,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32603104,6.84513907,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32678682,6.84535271,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32754247,6.84556683,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32829797,6.84578146,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32905333,6.84599658,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.32980856,6.84621219,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33056364,6.84642829,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33131858,6.84664489,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33207338,6.84686199,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33282803,6.84707958,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33358255,6.84729766,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33433692,6.84751624,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33509114,6.84773531,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33584523,6.84795487,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33659917,6.84817493,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33735296,6.84839548,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33810661,6.84861652,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33886012,6.84883806,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.33961348,6.84906009,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34036670,6.84928261,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34111977,6.84950563,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34187269,6.84972913,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34262547,6.84995314,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34337810,6.85017763,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34413058,6.85040262,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34488292,6.85062810,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34563511,6.85085407,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34638715,6.85108053,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34713904,6.85130749,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34789078,6.85153494,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34864237,6.85176288,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.34939382,6.85199131,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35014511,6.85222023,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35089626,6.85244965,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35164725,6.85267955,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35239810,6.85290995,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35314879,6.85314084,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35389933,6.85337222,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35464972,6.85360409,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35539996,6.85383646,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35615005,6.85406931,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35689998,6.85430266,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35764976,6.85453649,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35839939,6.85477082,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35914886,6.85500564,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.35989818,6.85524094,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36064735,6.85547674,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36139636,6.85571303,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36214522,6.85594981,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36289392,6.85618708,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36364246,6.85642484,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36439085,6.85666308,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36513909,6.85690182,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36588717,6.85714105,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36663509,6.85738077,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36738285,6.85762097,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36813046,6.85786167,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36887791,6.85810286,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.36962520,6.85834453,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37037233,6.85858669,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37111930,6.85882935,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37186612,6.85907249,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37261278,6.85931612,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37335927,6.85956024,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37410561,6.85980484,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37485178,6.86004994,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37559780,6.86029552,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37634365,6.86054160,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37708935,6.86078816,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37783488,6.86103520,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37858025,6.86128274,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.37932545,6.86153076,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38007050,6.86177928,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38081538,6.86202828,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38156010,6.86227776,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38230466,6.86252774,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38304905,6.86277820,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38379328,6.86302915,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38453734,6.86328058,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38528124,6.86353250,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38602497,6.86378491,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38676854,6.86403781,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38751194,6.86429119,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38825518,6.86454506,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38899825,6.86479942,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.38974115,6.86505426,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39048389,6.86530959,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39122646,6.86556540,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39196886,6.86582170,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39271110,6.86607849,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39345316,6.86633576,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39419506,6.86659352,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39493679,6.86685176,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39567835,6.86711049,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39641974,6.86736970,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39716096,6.86762940,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39790201,6.86788958,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39864288,6.86815025,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.39938359,6.86841141,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40012413,6.86867304,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40086450,6.86893517,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40160469,6.86919777,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40234471,6.86946087,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40308456,6.86972444,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40382424,6.86998850,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40456374,6.87025305,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40530308,6.87051808,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40604223,6.87078359,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40678122,6.87104958,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40752003,6.87131606,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40825866,6.87158303,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40899712,6.87185047,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.40973540,6.87211840,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41047351,6.87238681,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41121145,6.87265571,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41194920,6.87292509,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41268678,6.87319495,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41342419,6.87346530,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41416141,6.87373612,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41489846,6.87400743,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41563533,6.87427922,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41637203,6.87455150,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41710854,6.87482425,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41784488,6.87509749,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41858104,6.87537121,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.41931702,6.87564541,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42005281,6.87592009,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42078843,6.87619526,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42152387,6.87647091,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42225913,6.87674703,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42299421,6.87702364,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42372910,6.87730073,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42446381,6.87757830,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42519835,6.87785635,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42593270,6.87813488,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42666687,6.87841390,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42740085,6.87869339,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42813465,6.87897336,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42886827,6.87925382,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.42960171,6.87953475,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43033496,6.87981616,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43106802,6.88009806,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43180090,6.88038043,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43253360,6.88066328,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43326611,6.88094662,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43399844,6.88123043,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43473058,6.88151472,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43546253,6.88179949,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43619430,6.88208474,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43692588,6.88237047,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43765727,6.88265667,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43838848,6.88294336,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43911950,6.88323052,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.43985033,6.88351816,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44058097,6.88380628,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44131142,6.88409488,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44204168,6.88438396,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44277176,6.88467351,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44350164,6.88496355,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44423134,6.88525406,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44496084,6.88554504,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44569016,6.88583651,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44641928,6.88612845,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44714821,6.88642087,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44787695,6.88671377,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44860550,6.88700714,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.44933385,6.88730099,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45006202,6.88759532,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45078999,6.88789012,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45151777,6.88818540,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45224535,6.88848115,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45297274,6.88877739,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45369994,6.88907409,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45442694,6.88937128,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45515375,6.88966894,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45588036,6.88996707,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45660678,6.89026568,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45733300,6.89056477,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45805902,6.89086433,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45878485,6.89116437,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.45951049,6.89146488,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46023592,6.89176587,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46096116,6.89206733,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46168620,6.89236926,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46241105,6.89267167,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46313569,6.89297456,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46386014,6.89327792,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46458439,6.89358175,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46530844,6.89388606,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46603229,6.89419084,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46675594,6.89449609,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46747939,6.89480182,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46820264,6.89510802,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46892569,6.89541469,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.46964854,6.89572184,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47037118,6.89602946,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47109363,6.89633756,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47181587,6.89664612,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47253792,6.89695516,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47325976,6.89726467,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47398139,6.89757466,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47470283,6.89788511,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47542406,6.89819604,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47614509,6.89850744,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47686591,6.89881931,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47758653,6.89913166,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47830694,6.89944447,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47902715,6.89975776,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.47974716,6.90007152,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48046695,6.90038575,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48118655,6.90070045,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48190593,6.90101562,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48262511,6.90133126,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48334409,6.90164737,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48406286,6.90196396,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48478141,6.90228101,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48549977,6.90259853,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48621791,6.90291653,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48693584,6.90323499,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48765357,6.90355393,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48837109,6.90387333,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48908840,6.90419320,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.48980550,6.90451354,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49052239,6.90483436,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49123907,6.90515564,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49195553,6.90547739,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49267179,6.90579960,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49338784,6.90612229,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49410367,6.90644545,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49481930,6.90676907,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49553471,6.90709316,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49624991,6.90741773,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49696490,6.90774275,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49767967,6.90806825,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49839423,6.90839422,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49910858,6.90872065,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.49982271,6.90904755,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50053663,6.90937491,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50125034,6.90970275,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50196383,6.91003105,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50267710,6.91035982,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50339016,6.91068905,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50410301,6.91101875,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50481564,6.91134892,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50552805,6.91167955,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50624025,6.91201066,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50695222,6.91234222,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50766399,6.91267425,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50837553,6.91300675,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50908686,6.91333972,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.50979796,6.91367315,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51050885,6.91400704,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51121953,6.91434140,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51192998,6.91467622,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51264021,6.91501151,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51335023,6.91534727,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51406002,6.91568349,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51476959,6.91602017,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51547894,6.91635732,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51618808,6.91669493,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51689699,6.91703301,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51760568,6.91737155,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51831414,6.91771055,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51902239,6.91805002,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.51973041,6.91838995,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52043821,6.91873035,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52114579,6.91907120,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52185315,6.91941252,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52256028,6.91975431,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52326719,6.92009655,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52397387,6.92043926,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52468033,6.92078243,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52538656,6.92112607,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52609257,6.92147016,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52679835,6.92181472,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52750391,6.92215974,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52820924,6.92250522,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52891435,6.92285117,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.52961923,6.92319757,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53032388,6.92354443,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53102830,6.92389176,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53173250,6.92423955,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53243647,6.92458780,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53314021,6.92493651,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53384373,6.92528568,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53454701,6.92563531,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53525007,6.92598540,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53595289,6.92633595,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53665549,6.92668696,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53735786,6.92703843,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53805999,6.92739036,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53876190,6.92774275,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.53946357,6.92809560,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54016502,6.92844890,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54086623,6.92880267,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54156721,6.92915689,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54226796,6.92951158,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54296848,6.92986672,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54366876,6.93022232,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54436881,6.93057838,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54506863,6.93093490,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54576822,6.93129188,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54646757,6.93164931,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54716668,6.93200720,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54786557,6.93236555,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54856421,6.93272435,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54926263,6.93308362,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.54996080,6.93344334,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55065875,6.93380351,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55135645,6.93416415,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55205392,6.93452524,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55275115,6.93488678,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55344815,6.93524879,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55414491,6.93561125,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55484143,6.93597416,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55553772,6.93633753,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55623376,6.93670136,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55692957,6.93706564,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55762514,6.93743038,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55832047,6.93779557,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55901556,6.93816122,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.55971042,6.93852732,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56040503,6.93889388,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56109940,6.93926089,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56179353,6.93962835,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56248742,6.93999627,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56318107,6.94036465,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56387448,6.94073348,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56456765,6.94110276,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56526058,6.94147249,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56595326,6.94184268,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56664570,6.94221332,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56733790,6.94258442,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56802985,6.94295597,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56872157,6.94332797,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.56941303,6.94370042,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57010426,6.94407333,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57079524,6.94444669,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57148597,6.94482050,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57217647,6.94519476,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57286671,6.94556948,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57355671,6.94594464,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57424647,6.94632026,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57493598,6.94669633,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57562524,6.94707285,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57631425,6.94744982,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57700302,6.94782724,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57769154,6.94820512,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57837982,6.94858344,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57906785,6.94896221,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.57975562,6.94934144,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58044315,6.94972111,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58113044,6.95010123,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58181747,6.95048181,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58250425,6.95086283,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58319079,6.95124431,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58387707,6.95162623,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58456310,6.95200860,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58524889,6.95239142,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58593442,6.95277469,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58661970,6.95315840,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58730473,6.95354257,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58798951,6.95392718,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58867404,6.95431225,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.58935831,6.95469776,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59004234,6.95508372,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59072611,6.95547012,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59140962,6.95585697,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59209289,6.95624427,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59277589,6.95663202,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59345865,6.95702022,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59414115,6.95740886,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59482340,6.95779794,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59550539,6.95818748,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59618713,6.95857746,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59686861,6.95896789,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59754984,6.95935876,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59823081,6.95975008,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59891152,6.96014184,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.59959198,6.96053405,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60027218,6.96092670,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60095212,6.96131980,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60163181,6.96171335,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60231123,6.96210734,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60299040,6.96250177,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60366932,6.96289665,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60434797,6.96329197,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60502636,6.96368774,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60570450,6.96408395,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60638238,6.96448061,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60705999,6.96487770,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60773735,6.96527525,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60841444,6.96567323,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60909128,6.96607166,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.60976785,6.96647053,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61044416,6.96686984,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61112022,6.96726960,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61179601,6.96766980,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61247153,6.96807044,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61314680,6.96847152,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61382180,6.96887304,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61449654,6.96927501,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61517102,6.96967742,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61584523,6.97008027,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61651918,6.97048356,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61719286,6.97088729,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61786628,6.97129146,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61853944,6.97169607,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61921233,6.97210113,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.61988495,6.97250662,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62055731,6.97291256,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62122941,6.97331893,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62190124,6.97372574,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62257280,6.97413300,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62324409,6.97454069,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62391512,6.97494882,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62458588,6.97535739,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62525638,6.97576640,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62592660,6.97617585,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62659656,6.97658574,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62726625,6.97699606,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62793567,6.97740683,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62860482,6.97781803,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62927370,6.97822967,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.62994231,6.97864175,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63061066,6.97905426,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63127873,6.97946721,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63194653,6.97988060,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63261406,6.98029443,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63328132,6.98070869,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63394831,6.98112339,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63461503,6.98153853,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63528147,6.98195410,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63594765,6.98237011,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63661355,6.98278656,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63727917,6.98320344,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63794453,6.98362075,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63860961,6.98403850,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63927442,6.98445669,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.63993896,6.98487531,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64060322,6.98529437,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64126720,6.98571386,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64193091,6.98613378,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64259435,6.98655414,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64325751,6.98697494,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64392040,6.98739617,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64458301,6.98781783,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64524534,6.98823992,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64590740,6.98866245,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64656918,6.98908541,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64723068,6.98950881,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64789191,6.98993264,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64855286,6.99035690,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64921353,6.99078159,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.64987392,6.99120672,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65053403,6.99163227,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65119387,6.99205826,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65185343,6.99248468,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65251270,6.99291154,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65317170,6.99333882,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65383042,6.99376654,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65448886,6.99419468,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65514702,6.99462326,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65580489,6.99505227,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65646249,6.99548171,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65711980,6.99591158,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65777684,6.99634188,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65843359,6.99677260,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65909006,6.99720376,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.65974625,6.99763535,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66040215,6.99806737,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66105777,6.99849982,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66171311,6.99893269,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66236817,6.99936600,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66302294,6.99979973,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66367743,7.00023389,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66433163,7.00066848,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66498555,7.00110350,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66563918,7.00153894,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66629253,7.00197482,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66694559,7.00241112,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66759837,7.00284785,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66825086,7.00328500,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66890307,7.00372259,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.66955499,7.00416060,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67020662,7.00459903,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67085796,7.00503789,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67150902,7.00547718,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67215979,7.00591690,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67281027,7.00635704,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67346047,7.00679760,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67411037,7.00723860,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67475999,7.00768001,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67540932,7.00812185,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67605835,7.00856412,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67670710,7.00900681,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67735556,7.00944993,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67800373,7.00989347,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67865161,7.01033743,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67929919,7.01078182,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.67994649,7.01122663,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68059349,7.01167187,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68124021,7.01211753,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68188663,7.01256361,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68253276,7.01301012,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68317860,7.01345704,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68382414,7.01390439,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68446939,7.01435217,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68511435,7.01480036,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68575902,7.01524898,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68640339,7.01569802,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68704746,7.01614748,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68769125,7.01659736,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68833473,7.01704767,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68897793,7.01749839,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.68962083,7.01794954,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69026343,7.01840110,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69090574,7.01885309,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69154775,7.01930549,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69218946,7.01975832,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69283088,7.02021157,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69347200,7.02066523,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69411283,7.02111932,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69475335,7.02157383,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69539358,7.02202875,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69603352,7.02248409,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69667315,7.02293986,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69731248,7.02339604,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69795152,7.02385264,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69859026,7.02430965,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69922870,7.02476709,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.69986683,7.02522494,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70050467,7.02568321,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70114221,7.02614190,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70177945,7.02660101,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70241639,7.02706053,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70305303,7.02752047,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70368936,7.02798082,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70432540,7.02844159,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70496113,7.02890278,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70559656,7.02936439,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70623169,7.02982641,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70686651,7.03028884,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70750104,7.03075169,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70813526,7.03121496,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70876917,7.03167864,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.70940279,7.03214273,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71003609,7.03260724,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71066910,7.03307217,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71130180,7.03353751,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71193420,7.03400326,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71256629,7.03446943,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71319807,7.03493601,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71382955,7.03540300,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71446073,7.03587041,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71509159,7.03633823,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71572216,7.03680646,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71635241,7.03727511,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71698236,7.03774416,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71761200,7.03821363,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71824134,7.03868352,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71887036,7.03915381,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.71949908,7.03962451,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72012749,7.04009563,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72075559,7.04056716,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72138339,7.04103910,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72201087,7.04151145,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72263804,7.04198421,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72326491,7.04245738,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72389146,7.04293096,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72451771,7.04340495,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72514364,7.04387935,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72576927,7.04435416,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72639458,7.04482938,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72701958,7.04530501,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72764427,7.04578105,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72826865,7.04625749,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72889272,7.04673435,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.72951647,7.04721161,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73013992,7.04768928,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73076305,7.04816736,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73138586,7.04864585,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73200837,7.04912474,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73263056,7.04960405,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73325243,7.05008376,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73387399,7.05056387,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73449524,7.05104439,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73511617,7.05152532,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73573679,7.05200666,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73635709,7.05248840,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73697708,7.05297055,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73759675,7.05345310,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&INIT PART_ID='contact ignitor', XYZ=8.73821611,7.05393606,2.10000000, SHAPE='LINE', N_PARTICLES=1, PARTICLE_WEIGHT_FACTOR=1.0 /
&SLCF XB=0,24,0,16,0,16, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF XB=0,24,0,16,0,16, QUANTITY='HRRPUV', CELL_CENTERED=T /
&SLCF XB=0,24,0,16,0,16, QUANTITY='U-VELOCITY', CELL_CENTERED=T /
&SLCF XB=0,24,0,16,0,16, QUANTITY='V-VELOCITY', CELL_CENTERED=T /
&SLCF XB=0,24,0,16,0,16, QUANTITY='W-VELOCITY', CELL_CENTERED=T /
































































































































































































































































































































































































































































































































































































































































































































































































































&DUMP DT_DEVC=1., DT_HRR=1., DT_BNDF=2., DT_SLCF=2., DT_SL3D=2., DT_PART=2., DT_RESTART=30., SMOKE3D=F /
&DEVC ID='ground_1_1_T', XYZ=1,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_1_1_Q', XYZ=1,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_1_3_T', XYZ=1,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_1_3_Q', XYZ=1,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_1_5_T', XYZ=1,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_1_5_Q', XYZ=1,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_1_7_T', XYZ=1,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_1_7_Q', XYZ=1,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_1_9_T', XYZ=1,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_1_9_Q', XYZ=1,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_1_11_T', XYZ=1,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_1_11_Q', XYZ=1,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_1_13_T', XYZ=1,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_1_13_Q', XYZ=1,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_1_15_T', XYZ=1,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_1_15_Q', XYZ=1,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_3_1_T', XYZ=3,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_3_1_Q', XYZ=3,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_3_3_T', XYZ=3,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_3_3_Q', XYZ=3,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_3_5_T', XYZ=3,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_3_5_Q', XYZ=3,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_3_7_T', XYZ=3,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_3_7_Q', XYZ=3,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_3_9_T', XYZ=3,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_3_9_Q', XYZ=3,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_3_11_T', XYZ=3,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_3_11_Q', XYZ=3,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_3_13_T', XYZ=3,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_3_13_Q', XYZ=3,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_3_15_T', XYZ=3,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_3_15_Q', XYZ=3,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_5_1_T', XYZ=5,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_5_1_Q', XYZ=5,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_5_3_T', XYZ=5,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_5_3_Q', XYZ=5,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_5_5_T', XYZ=5,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_5_5_Q', XYZ=5,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_5_7_T', XYZ=5,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_5_7_Q', XYZ=5,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_5_9_T', XYZ=5,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_5_9_Q', XYZ=5,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_5_11_T', XYZ=5,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_5_11_Q', XYZ=5,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_5_13_T', XYZ=5,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_5_13_Q', XYZ=5,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_5_15_T', XYZ=5,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_5_15_Q', XYZ=5,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_7_1_T', XYZ=7,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_7_1_Q', XYZ=7,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_7_3_T', XYZ=7,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_7_3_Q', XYZ=7,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_7_5_T', XYZ=7,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_7_5_Q', XYZ=7,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_7_7_T', XYZ=7,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_7_7_Q', XYZ=7,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_7_9_T', XYZ=7,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_7_9_Q', XYZ=7,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_7_11_T', XYZ=7,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_7_11_Q', XYZ=7,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_7_13_T', XYZ=7,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_7_13_Q', XYZ=7,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_7_15_T', XYZ=7,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_7_15_Q', XYZ=7,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_9_1_T', XYZ=9,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_9_1_Q', XYZ=9,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_9_3_T', XYZ=9,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_9_3_Q', XYZ=9,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_9_5_T', XYZ=9,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_9_5_Q', XYZ=9,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_9_7_T', XYZ=9,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_9_7_Q', XYZ=9,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_9_9_T', XYZ=9,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_9_9_Q', XYZ=9,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_9_11_T', XYZ=9,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_9_11_Q', XYZ=9,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_9_13_T', XYZ=9,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_9_13_Q', XYZ=9,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_9_15_T', XYZ=9,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_9_15_Q', XYZ=9,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_11_1_T', XYZ=11,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_11_1_Q', XYZ=11,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_11_3_T', XYZ=11,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_11_3_Q', XYZ=11,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_11_5_T', XYZ=11,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_11_5_Q', XYZ=11,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_11_7_T', XYZ=11,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_11_7_Q', XYZ=11,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_11_9_T', XYZ=11,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_11_9_Q', XYZ=11,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_11_11_T', XYZ=11,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_11_11_Q', XYZ=11,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_11_13_T', XYZ=11,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_11_13_Q', XYZ=11,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_11_15_T', XYZ=11,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_11_15_Q', XYZ=11,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_13_1_T', XYZ=13,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_13_1_Q', XYZ=13,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_13_3_T', XYZ=13,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_13_3_Q', XYZ=13,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_13_5_T', XYZ=13,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_13_5_Q', XYZ=13,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_13_7_T', XYZ=13,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_13_7_Q', XYZ=13,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_13_9_T', XYZ=13,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_13_9_Q', XYZ=13,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_13_11_T', XYZ=13,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_13_11_Q', XYZ=13,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_13_13_T', XYZ=13,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_13_13_Q', XYZ=13,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_13_15_T', XYZ=13,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_13_15_Q', XYZ=13,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_15_1_T', XYZ=15,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_15_1_Q', XYZ=15,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_15_3_T', XYZ=15,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_15_3_Q', XYZ=15,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_15_5_T', XYZ=15,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_15_5_Q', XYZ=15,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_15_7_T', XYZ=15,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_15_7_Q', XYZ=15,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_15_9_T', XYZ=15,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_15_9_Q', XYZ=15,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_15_11_T', XYZ=15,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_15_11_Q', XYZ=15,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_15_13_T', XYZ=15,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_15_13_Q', XYZ=15,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_15_15_T', XYZ=15,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_15_15_Q', XYZ=15,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_17_1_T', XYZ=17,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_17_1_Q', XYZ=17,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_17_3_T', XYZ=17,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_17_3_Q', XYZ=17,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_17_5_T', XYZ=17,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_17_5_Q', XYZ=17,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_17_7_T', XYZ=17,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_17_7_Q', XYZ=17,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_17_9_T', XYZ=17,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_17_9_Q', XYZ=17,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_17_11_T', XYZ=17,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_17_11_Q', XYZ=17,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_17_13_T', XYZ=17,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_17_13_Q', XYZ=17,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_17_15_T', XYZ=17,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_17_15_Q', XYZ=17,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_19_1_T', XYZ=19,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_19_1_Q', XYZ=19,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_19_3_T', XYZ=19,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_19_3_Q', XYZ=19,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_19_5_T', XYZ=19,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_19_5_Q', XYZ=19,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_19_7_T', XYZ=19,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_19_7_Q', XYZ=19,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_19_9_T', XYZ=19,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_19_9_Q', XYZ=19,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_19_11_T', XYZ=19,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_19_11_Q', XYZ=19,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_19_13_T', XYZ=19,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_19_13_Q', XYZ=19,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_19_15_T', XYZ=19,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_19_15_Q', XYZ=19,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_21_1_T', XYZ=21,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_21_1_Q', XYZ=21,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_21_3_T', XYZ=21,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_21_3_Q', XYZ=21,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_21_5_T', XYZ=21,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_21_5_Q', XYZ=21,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_21_7_T', XYZ=21,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_21_7_Q', XYZ=21,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_21_9_T', XYZ=21,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_21_9_Q', XYZ=21,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_21_11_T', XYZ=21,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_21_11_Q', XYZ=21,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_21_13_T', XYZ=21,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_21_13_Q', XYZ=21,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_21_15_T', XYZ=21,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_21_15_Q', XYZ=21,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_23_1_T', XYZ=23,1,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_23_1_Q', XYZ=23,1,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_23_3_T', XYZ=23,3,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_23_3_Q', XYZ=23,3,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_23_5_T', XYZ=23,5,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_23_5_Q', XYZ=23,5,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_23_7_T', XYZ=23,7,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_23_7_Q', XYZ=23,7,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_23_9_T', XYZ=23,9,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_23_9_Q', XYZ=23,9,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_23_11_T', XYZ=23,11,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_23_11_Q', XYZ=23,11,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_23_13_T', XYZ=23,13,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_23_13_Q', XYZ=23,13,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&DEVC ID='ground_23_15_T', XYZ=23,15,0, IOR=3, QUANTITY='WALL TEMPERATURE' /
&DEVC ID='ground_23_15_Q', XYZ=23,15,0, IOR=3, QUANTITY='NET HEAT FLUX' /
&SLCF XB=0,24,0,16,0,16, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&TAIL /
